This report is provided by Hooman Ghaffarzadeh <hooman.ghaffarzadeh@wsu.edu> on November 8, 2017.

Branch
Bus Flows
BUS    101 ABEL         138.0   MW    Mvar     MVA   % 1.0468  -8.58   1 1
GENERATOR 1                  8.00    2.67R    8.4
GENERATOR 2                  8.00    2.67R    8.4
GENERATOR 3                 76.00    2.67R   76.0
GENERATOR 4                 76.00    2.67R   76.0
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
GENERATOR 7                  0.00    0.00     0.0 (OPEN)
GENERATOR 8                  0.00    0.00     0.0 (OPEN)
LOAD 1                     108.00   22.00   110.2 DistGen    0.00    0.00     0.0
TO    102 ADAMS        1     7.84  -26.19    27.3  16
TO    103 ADLER        1    -0.58   14.65    14.7   8
TO    105 AIKEN        1    52.74    0.22    52.7  30

BUS    102 ADAMS        138.0   MW    Mvar     MVA   % 1.0467  -8.63   1 1
GENERATOR 1                  8.00    1.16R    8.1
GENERATOR 2                  8.00    1.16R    8.1
GENERATOR 3                 76.00    1.16R   76.0
GENERATOR 4                 76.00    1.16R   76.0
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
LOAD 1                      97.00   20.00    99.0 DistGen    0.00    0.00     0.0
TO    101 ABEL         1    -7.83  -24.32    25.5  15
TO    104 AGRICOLA     1    34.94   13.72    37.5  21
TO    106 ALBER        1    43.90   -4.74    44.2  25

BUS    103 ADLER        138.0   MW    Mvar     MVA   % 1.0113  -7.98   1 1
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     180.00   37.00   183.8 DistGen    0.00    0.00     0.0
TO    101 ABEL         1     0.73  -20.08    20.1  11
TO    109 ALI          1     3.67  -15.56    16.0   9
TO    124 AVERY        1  -184.41   -1.36   184.4  46  1.0150TA   0.0

BUS    104 AGRICOLA     138.0   MW    Mvar     MVA   % 1.0175 -10.74   1 1
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                      74.00   15.00    75.5 DistGen    0.00    0.00     0.0
TO    102 ADAMS        1   -34.50  -15.65    37.9  22
TO    109 ALI          1   -39.50    0.65    39.5  23

BUS    105 AIKEN        138.0   MW    Mvar     MVA   % 1.0354 -10.93   1 1
LOAD 1                      71.00   14.00    72.4 DistGen    0.00    0.00     0.0
TO    101 ABEL         1   -52.18   -0.55    52.2  30
TO    110 ALLEN        1   -18.82  -13.45    23.1  13

BUS    106 ALBER        138.0   MW    Mvar     MVA   % 1.0324 -13.16   1 1
LOAD 1                     136.00   28.00   138.9 DistGen    0.00    0.00     0.0
SWITCHED SHUNT 1             0.00 -106.59   106.6
TO    102 ADAMS        1   -43.02    2.51    43.1  25
TO    110 ALLEN        1   -92.98 -137.09   165.7  95

BUS    107 ALDER        138.0   MW    Mvar     MVA   % 1.0500  -3.99   1 1
GENERATOR 1                355.00   49.51R  358.4
LOAD 1                     125.00   25.00   127.5 DistGen    0.00    0.00     0.0
TO    108 ALGER        1   168.71   19.74   169.9  97
TO    203 BAFFIN       1    61.29    4.77    61.5  35

BUS    108 ALGER        138.0   MW    Mvar     MVA   % 1.0167  -9.34   1 1
LOAD 1                     171.00   35.00   174.5 DistGen    0.00    0.00     0.0
TO    107 ALDER        1  -164.51   -5.57   164.6  94
TO    109 ALI          1   -10.60   -5.60    12.0   7
TO    110 ALLEN        1     4.11  -23.83    24.2  14

BUS    109 ALI          138.0   MW    Mvar     MVA   % 1.0266  -8.46   1 1
LOAD 1                     175.00   36.00   178.7 DistGen    0.00    0.00     0.0
TO    103 ADLER        1    -3.61   12.48    13.0   7
TO    104 AGRICOLA     1    39.91   -2.00    40.0  23
TO    108 ALGER        1    10.65    1.10    10.7   6
TO    111 ANNA         1   -93.72  -30.20    98.5  25  1.0300TA   0.0
TO    112 ARCHER       1  -128.23  -17.38   129.4  32  1.0300TA   0.0

BUS    110 ALLEN        138.0   MW    Mvar     MVA   % 1.0500 -10.20   1 1
LOAD 1                     195.00   40.00   199.1 DistGen    0.00    0.00     0.0
TO    105 AIKEN        1    18.93   11.25    22.0  13
TO    106 ALBER        1    94.13 -124.54   156.1  89
TO    108 ALGER        1    -3.91   19.79    20.2  12
TO    111 ANNA         1  -134.37   19.56   135.8  34  1.0150TA   0.0
TO    112 ARCHER       1  -169.77   33.94   173.1  43  1.0150TA   0.0

BUS    111 ANNA         230.0   MW    Mvar     MVA   % 1.0270  -4.08   1 1
TO    109 ALI          1    93.91   38.39   101.5  25  1.0300NT   0.0
TO    110 ALLEN        1   134.71   -5.09   134.8  34  1.0150NT   0.0
TO    113 ARNE         1  -156.55    3.54   156.6  31
TO    114 ARNOLD       1   -72.08  -36.85    80.9  16

BUS    112 ARCHER       230.0   MW    Mvar     MVA   % 1.0197  -2.40   1 1
TO    109 ALI          1   128.57   31.54   132.4  33  1.0300NT   0.0
TO    110 ALLEN        1   170.33  -10.41   170.6  43  1.0150NT   0.0
TO    113 ARNE         1   -94.16  -23.47    97.0  19
TO    123 AUSTEN       1  -204.74    2.33   204.8  41

BUS    113 ARNE         230.0   MW    Mvar     MVA   % 1.0347   0.00   1 1
GENERATOR 1                 55.00   19.02R   58.2
GENERATOR 2                 55.00   19.02R   58.2
GENERATOR 3                 55.00   19.02R   58.2
GENERATOR 4                 55.00   19.02R   58.2
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR DC                 0.00    0.02R    0.0
LOAD 1                     265.00   54.00   270.4 DistGen    0.00    0.00     0.0
TO    111 ANNA         1   157.95   -2.98   158.0  32
TO    112 ARCHER       1    94.69   17.16    96.2  19
TO    123 AUSTEN       1  -179.70    8.11   179.9  36
TO    215 BARTON       1  -117.94   -0.19   117.9  24

BUS    114 ARNOLD       230.0   MW    Mvar     MVA   % 1.0441  -2.55   1 1
GENERATOR 1                  0.00  103.20R  103.2
LOAD 1                     194.00   39.00   197.9 DistGen    0.00    0.00     0.0
TO    111 ANNA         1    72.37   29.89    78.3  16
TO    116 ASSER        1  -266.37   34.31   268.6  54

BUS    115 ARTHUR       230.0   MW    Mvar     MVA   % 1.0428   5.98   1 1
GENERATOR 1                  5.00    6.00H    7.8
GENERATOR 2                  5.00    6.00H    7.8
GENERATOR 3                155.00   80.00H  174.4
LOAD 1                     317.00   64.00   323.4 DistGen    0.00    0.00     0.0
TO    116 ASSER        1    14.59  -24.01    28.1   6
TO    121 ATTLEE       1  -177.03    7.87   177.2  35
TO    121 ATTLEE       2  -177.03    7.87   177.2  35
TO    124 AVERY        1   187.47   36.27   190.9  38

BUS    116 ASSER        230.0   MW    Mvar     MVA   % 1.0461   5.82   1 1
GENERATOR 1                155.00   80.00H  174.4
LOAD 1                     100.00   20.00   102.0 DistGen    0.00    0.00     0.0
TO    114 ARNOLD       1   269.70   -4.05   269.7  54
TO    115 ARTHUR       1   -14.58   20.19    24.9   5
TO    117 ASTON        1  -240.85   22.85   241.9  48
TO    119 ATTAR        1    40.73   21.01    45.8   9

BUS    117 ASTON        230.0   MW    Mvar     MVA   % 1.0483   9.14   1 1
TO    116 ASSER        1   242.46  -14.94   242.9  49
TO    118 ASTOR        1  -111.10    2.55   111.1  22
TO    122 AUBREY       1  -131.35   12.39   131.9  26

BUS    118 ASTOR        230.0   MW    Mvar     MVA   % 1.0500   9.95   1 1
GENERATOR 1                355.00   68.45R  361.5
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
GENERATOR 3                  0.00    0.00     0.0 (OPEN)
GENERATOR 4                  0.00    0.00     0.0 (OPEN)
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
GENERATOR 7                  0.00    0.00     0.0 (OPEN)
GENERATOR 8                  0.00    0.00     0.0 (OPEN)
GENERATOR 9                  0.00    0.00     0.0 (OPEN)
GENERATOR A                  0.00    0.00     0.0 (OPEN)
GENERATOR B                  0.00    0.00     0.0 (OPEN)
LOAD 1                     333.00   68.00   339.9 DistGen    0.00    0.00     0.0
TO    117 ASTON        1   111.33   -4.28   111.4  22
TO    121 ATTLEE       1   -44.66    2.36    44.7   9
TO    121 ATTLEE       2   -44.66    2.36    44.7   9

BUS    119 ATTAR        230.0   MW    Mvar     MVA   % 1.0398   5.37   1 1
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     181.00   37.00   184.7 DistGen    0.00    0.00     0.0
TO    116 ASSER        1   -40.67  -25.87    48.2  10
TO    120 ATTILA       1   -70.16   -5.56    70.4  14
TO    120 ATTILA       2   -70.16   -5.56    70.4  14

BUS    120 ATTILA       230.0   MW    Mvar     MVA   % 1.0439   6.85   1 1
LOAD 1                     128.00   26.00   130.6 DistGen    0.00    0.00     0.0
TO    119 ATTAR        1    70.39   -1.62    70.4  14
TO    119 ATTAR        2    70.39   -1.62    70.4  14
TO    123 AUSTEN       1  -134.39  -11.38   134.9  27
TO    123 AUSTEN       2  -134.39  -11.38   134.9  27

BUS    121 ATTLEE       230.0   MW    Mvar     MVA   % 1.0500  10.56   1 1
GENERATOR 1                400.00  -21.85R  400.6
TO    115 ARTHUR       1   178.77   -4.95   178.8  36
TO    115 ARTHUR       2   178.77   -4.95   178.8  36
TO    118 ASTOR        1    44.72   -7.95    45.4   9
TO    118 ASTOR        2    44.72   -7.95    45.4   9
TO    122 AUBREY       1  -164.10   22.63   165.7  33
TO    325 CURTISS      1   117.12  -18.69   118.6  24

BUS    122 AUBREY       230.0   MW    Mvar     MVA   % 1.0500  16.52   1 1
GENERATOR 1                 50.00   -6.79R   50.5
GENERATOR 2                 50.00   -6.79R   50.5
GENERATOR 3                 50.00   -6.79R   50.5
GENERATOR 4                 50.00   -6.79R   50.5
GENERATOR 5                 50.00   -6.79R   50.5
GENERATOR 6                 50.00   -6.79R   50.5
GENERATOR 7                  0.00    0.00     0.0 (OPEN)
TO    117 ASTON        1   133.63  -19.65   135.1  27
TO    121 ATTLEE       1   166.37  -21.11   167.7  34

BUS    123 AUSTEN       230.0   MW    Mvar     MVA   % 1.0500   8.38   1 1
GENERATOR 1                155.00    5.01R  155.1
GENERATOR 2                350.00    5.01R  350.0
GENERATOR 3                 55.00    5.01R   55.2
GENERATOR 4                 55.00    5.01R   55.2
GENERATOR 5                 55.00    5.01R   55.2
TO    112 ARCHER       1   209.60   15.19   210.1  42
TO    113 ARNE         1   183.05   -1.38   183.1  37
TO    120 ATTILA       1   134.89   10.00   135.3  27
TO    120 ATTILA       2   134.89   10.00   135.3  27
TO    217 BATES        1     7.57   -8.73    11.6   2

BUS    124 AVERY        230.0   MW    Mvar     MVA   % 1.0132   0.84   1 1
TO    103 ADLER        1   185.09   30.13   187.5  47  1.0150NT   0.0
TO    115 ARTHUR       1  -185.09  -30.13   187.5  38

BUS    201 BACH         138.0   MW    Mvar     MVA   % 1.0500 -12.61   2 2
GENERATOR 1                  8.00    5.43R    9.7
GENERATOR 2                  8.00    5.43R    9.7
GENERATOR 3                 76.00    5.43R   76.2
GENERATOR 4                 50.00    5.43R   50.3
LOAD 1                     108.00   22.00   110.2 DistGen    0.00    0.00     0.0
TO    202 BACON        1     5.23  -26.53    27.0  15
TO    203 BAFFIN       1   -24.84   19.93    31.8  18
TO    205 BAIN         1    53.61    6.34    54.0  31

BUS    202 BACON        138.0   MW    Mvar     MVA   % 1.0500 -12.65   2 2
GENERATOR 1                  8.00    3.57R    8.8
GENERATOR 2                  8.00    3.57R    8.8
GENERATOR 3                 76.00    3.57R   76.1
GENERATOR 4                 76.00    3.57R   76.1
LOAD 1                      97.00   20.00    99.0 DistGen    0.00    0.00     0.0
TO    201 BACH         1    -5.23  -24.29    24.8  14
TO    204 BAILEY       1    31.49   19.07    36.8  21
TO    206 BAJER        1    44.74   -0.50    44.7  26

BUS    203 BAFFIN       138.0   MW    Mvar     MVA   % 1.0185  -9.12   2 2
LOAD 1                     180.00   37.00   183.8 DistGen    0.00    0.00     0.0
TO    107 ALDER        1   -59.84   -3.92    60.0  34
TO    201 BACH         1    25.41  -23.83    34.8  20
TO    209 BALZAC       1    38.79  -12.08    40.6  23
TO    224 BORDET       1  -184.37    2.83   184.4  46  1.0150TA   0.0

BUS    204 BAILEY       138.0   MW    Mvar     MVA   % 1.0153 -14.43   2 2
LOAD 1                      74.00   15.00    75.5 DistGen    0.00    0.00     0.0
TO    202 BACON        1   -31.06  -21.05    37.5  21
TO    209 BALZAC       1   -42.94    6.05    43.4  25

BUS    205 BAIN         138.0   MW    Mvar     MVA   % 1.0335 -14.93   2 2
LOAD 1                      71.00   14.00    72.4 DistGen    0.00    0.00     0.0
TO    201 BACH         1   -53.02   -6.57    53.4  31
TO    210 BANKS        1   -17.98   -7.43    19.5  11

BUS    206 BAJER        138.0   MW    Mvar     MVA   % 1.0275 -17.15   2 2
LOAD 1                     136.00   28.00   138.9 DistGen    0.00    0.00     0.0
SWITCHED SHUNT 1             0.00 -105.58   105.6
TO    202 BACON        1   -43.83   -1.62    43.9  25
TO    210 BANKS        1   -92.17 -131.96   161.0  92

BUS    207 BAKER        138.0   MW    Mvar     MVA   % 0.9699 -22.39   2 2
GENERATOR 1                 55.00   19.00H   58.2
GENERATOR 2                 55.00   19.00H   58.2
LOAD 1                     125.00   25.00   127.5 DistGen    0.00    0.00     0.0
TO    208 BALCH        1   -15.00   13.00    19.8  11

BUS    208 BALCH        138.0   MW    Mvar     MVA   % 0.9638 -21.70   2 2
LOAD 1                     171.00   35.00   174.5 DistGen    0.00    0.00     0.0
TO    207 BAKER        1    15.07  -14.32    20.8  12
TO    209 BALZAC       1  -101.32    0.22   101.3  58
TO    210 BANKS        1   -84.75  -20.90    87.3  50

BUS    209 BALZAC       138.0   MW    Mvar     MVA   % 1.0200 -11.85   2 2
LOAD 1                     175.00   36.00   178.7 DistGen    0.00    0.00     0.0
TO    203 BAFFIN       1   -38.31   10.60    39.8  23
TO    204 BAILEY       1    43.44   -7.03    44.0  25
TO    208 BALCH        1   106.08   13.59   106.9  61
TO    211 BARDEEN      1  -125.38  -35.41   130.3  33  1.0300TA   0.0
TO    212 BARKLA       1  -160.82  -17.75   161.8  40  1.0300TA   0.0

BUS    210 BANKS        138.0   MW    Mvar     MVA   % 1.0428 -14.16   2 2
LOAD 1                     195.00   40.00   199.1 DistGen    0.00    0.00     0.0
TO    205 BAIN         1    18.06    5.14    18.8  11
TO    206 BAJER        1    93.29 -126.64   157.3  90
TO    208 BALCH        1    88.24   29.75    93.1  53
TO    211 BARDEEN      1  -179.30   15.98   180.0  45  1.0150TA   0.0
TO    212 BARKLA       1  -215.29   35.77   218.2  55  1.0150TA   0.0

BUS    211 BARDEEN      230.0   MW    Mvar     MVA   % 1.0283  -5.95   2 2
TO    209 BALZAC       1   125.73   49.95   135.3  34  1.0300NT   0.0
TO    210 BANKS        1   179.91    9.81   180.2  45  1.0150NT   0.0
TO    213 BARLOW       1  -218.99  -13.71   219.4  44
TO    214 BARRY        1   -86.65  -46.05    98.1  20

BUS    212 BARKLA       230.0   MW    Mvar     MVA   % 1.0178  -4.16   2 2
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
TO    209 BALZAC       1   161.35   40.18   166.3  42  1.0300NT   0.0
TO    210 BANKS        1   216.19    2.14   216.2  54  1.0150NT   0.0
TO    213 BARLOW       1  -152.10  -49.66   160.0  32
TO    223 BLOCH        1  -225.45    7.35   225.6  45

BUS    213 BARLOW       230.0   MW    Mvar     MVA   % 1.0500  -0.39   2 2
GENERATOR 1                355.00  116.25R  373.5
GENERATOR 2                 55.00   19.00R   58.2
GENERATOR 3                 55.00   19.00R   58.2
GENERATOR 4                  0.00    0.00     0.0 (OPEN)
LOAD 1                     265.00   54.00   270.4 DistGen    0.00    0.00     0.0
TO    211 BARDEEN      1   221.72   24.72   223.1  45
TO    212 BARKLA       1   153.55   50.60   161.7  32
TO    223 BLOCH        1  -175.27   24.93   177.0  35

BUS    214 BARRY        230.0   MW    Mvar     MVA   % 1.0500  -4.13   2 2
GENERATOR 1                  0.00  125.28R  125.3
LOAD 1                     194.00   39.00   197.9 DistGen    0.00    0.00     0.0
TO    211 BARDEEN      1    87.08   40.21    95.9  19
TO    216 BASOV        1  -281.08   46.07   284.8  57

BUS    215 BARTON       230.0   MW    Mvar     MVA   % 1.0437   4.74   2 2
GENERATOR 1                 55.00   19.00H   58.2
GENERATOR 2                 55.00   19.00H   58.2
GENERATOR 3                 50.00   16.00H   52.5
GENERATOR 4                 50.00   16.00H   52.5
GENERATOR 5                 50.00   16.00H   52.5
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
LOAD 1                     317.00   64.00   323.4 DistGen    0.00    0.00     0.0
TO    113 ARNE         1   119.24   -7.08   119.5  24
TO    216 BASOV        1     4.47  -24.75    25.1   5
TO    221 BEHRING      1  -184.05   11.22   184.4  37
TO    221 BEHRING      2  -184.05   11.22   184.4  37
TO    224 BORDET       1   187.39   31.39   190.0  38

BUS    216 BASOV        230.0   MW    Mvar     MVA   % 1.0473   4.68   2 2
GENERATOR 1                155.00   80.00H  174.4
LOAD 1                     100.00   20.00   102.0 DistGen    0.00    0.00     0.0
TO    214 BARRY        1   284.78  -11.44   285.0  57
TO    215 BARTON       1    -4.46   20.90    21.4   4
TO    217 BATES        1  -248.08   24.54   249.3  50
TO    219 BEDE         1    22.76   26.00    34.6   7

BUS    217 BATES        230.0   MW    Mvar     MVA   % 1.0494   8.09   2 2
TO    123 AUSTEN       1    -7.56   -8.31    11.2   2
TO    216 BASOV        1   249.78  -15.82   250.3  50
TO    218 BAYLE        1  -110.83   10.66   111.3  22
TO    222 BELL         1  -131.39   13.47   132.1  26

BUS    218 BAYLE        230.0   MW    Mvar     MVA   % 1.0500   8.91   2 2
GENERATOR 1                355.00   60.30R  360.1
LOAD 1                     333.00   68.00   339.9 DistGen    0.00    0.00     0.0
TO    217 BATES        1   111.05  -12.39   111.7  22
TO    221 BEHRING      1   -44.53    2.35    44.6   9
TO    221 BEHRING      2   -44.53    2.35    44.6   9

BUS    219 BEDE         230.0   MW    Mvar     MVA   % 1.0404   4.45   2 2
LOAD 1                     181.00   37.00   184.7 DistGen    0.00    0.00     0.0
TO    216 BASOV        1   -22.72  -31.06    38.5   8
TO    220 BEETHOVEN    1   -79.14   -2.97    79.2  16
TO    220 BEETHOVEN    2   -79.14   -2.97    79.2  16

BUS    220 BEETHOVEN    230.0   MW    Mvar     MVA   % 1.0440   6.12   2 2
LOAD 1                     128.00   26.00   130.6 DistGen    0.00    0.00     0.0
TO    219 BEDE         1    79.43   -3.73    79.5  16
TO    219 BEDE         2    79.43   -3.73    79.5  16
TO    223 BLOCH        1  -143.43   -9.27   143.7  29
TO    223 BLOCH        2  -143.43   -9.27   143.7  29

BUS    221 BEHRING      230.0   MW    Mvar     MVA   % 1.0500   9.52   2 2
GENERATOR 1                296.97   -7.53R  297.1
TO    215 BARTON       1   185.93   -7.14   186.1  37
TO    215 BARTON       2   185.93   -7.14   186.1  37
TO    218 BAYLE        1    44.58   -7.94    45.3   9
TO    218 BAYLE        2    44.58   -7.94    45.3   9
TO    222 BELL         1  -164.06   22.62   165.6  33

BUS    222 BELL         230.0   MW    Mvar     MVA   % 1.0500  15.47   2 2
GENERATOR 1                 50.00   -6.97R   50.5
GENERATOR 2                 50.00   -6.97R   50.5
GENERATOR 3                 50.00   -6.97R   50.5
GENERATOR 4                 50.00   -6.97R   50.5
GENERATOR 5                 50.00   -6.97R   50.5
GENERATOR 6                 50.00   -6.97R   50.5
TO    217 BATES        1   133.67  -20.73   135.3  27
TO    221 BEHRING      1   166.33  -21.11   167.7  34

BUS    223 BLOCH        230.0   MW    Mvar     MVA   % 1.0500   7.76   2 2
GENERATOR 1                155.00    0.11R  155.0
GENERATOR 2                155.00    0.11R  155.0
GENERATOR 3                350.00    0.11R  350.0
GENERATOR 4                 22.00    0.11R   22.0
GENERATOR 5                 22.00    0.11R   22.0
GENERATOR 6                 22.00    0.11R   22.0
TO    212 BARKLA       1   231.38   18.84   232.1  46
TO    213 BARLOW       1   178.46  -19.79   179.5  36
TO    220 BEETHOVEN    1   144.00    8.39   144.2  29
TO    220 BEETHOVEN    2   144.00    8.39   144.2  29
TO    318 CLARK        1    28.18  -15.15    32.0   6

BUS    224 BORDET       230.0   MW    Mvar     MVA   % 1.0166  -0.39   2 2
TO    203 BAFFIN       1   185.04   25.53   186.8  47  1.0150NT   0.0
TO    215 BARTON       1  -185.04  -25.53   186.8  37

BUS    301 CABELL       138.0   MW    Mvar     MVA   % 1.0500 -23.50   3 3
GENERATOR 1                  8.00   10.00R   12.8
GENERATOR 2                  8.00   10.00R   12.8
GENERATOR 3                 44.00   14.49R   46.3
GENERATOR 4                 44.00   14.49R   46.3
LOAD 1                     108.00   22.00   110.2 DistGen    0.00    0.00     0.0
TO    302 CABOT        1     8.64  -27.26    28.6  16
TO    303 CAESAR       1   -39.85   35.56    53.4  31
TO    305 CALVIN       1    27.21   18.68    33.0  19

BUS    302 CABOT        138.0   MW    Mvar     MVA   % 1.0500 -23.57   3 3
GENERATOR 1                  8.00    8.58R   11.7
GENERATOR 2                  8.00    8.58R   11.7
GENERATOR 3                 55.00    8.58R   55.7
GENERATOR 4                 55.00    8.58R   55.7
LOAD 1                      97.00   20.00    99.0 DistGen    0.00    0.00     0.0
TO    301 CABELL       1    -8.64  -23.56    25.1  14
TO    304 CAINE        1    11.14   30.50    32.5  19
TO    306 CAMUS        1    26.50    7.36    27.5  16

BUS    303 CAESAR       138.0   MW    Mvar     MVA   % 0.9982 -17.73   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     180.00   37.00   183.8 DistGen    0.00    0.00     0.0
TO    301 CABELL       1    41.39  -35.64    54.6  31
TO    309 CARTER       1    26.13  -15.27    30.3  17
TO    324 CURIE        1  -247.52   13.91   247.9  62  1.0150TA   0.0

BUS    304 CAINE        138.0   MW    Mvar     MVA   % 1.0073 -23.76   3 3
LOAD 1                      74.00   15.00    75.5 DistGen    0.00    0.00     0.0
TO    302 CABOT        1   -10.79  -32.75    34.5  20
TO    309 CARTER       1   -63.21   17.75    65.7  38

BUS    305 CALVIN       138.0   MW    Mvar     MVA   % 1.0283 -24.50   3 3
LOAD 1                      71.00   14.00    72.4 DistGen    0.00    0.00     0.0
TO    301 CABELL       1   -26.98  -20.28    33.8  19
TO    310 CARUSO       1   -44.02    6.28    44.5  25

BUS    306 CAMUS        138.0   MW    Mvar     MVA   % 1.0196 -26.02   3 3
LOAD 1                     136.00   28.00   138.9 DistGen    0.00    0.00     0.0
SWITCHED SHUNT 1             0.00 -103.96   104.0
TO    302 CABOT        1   -26.14  -11.52    28.6  16
TO    310 CARUSO       1  -109.86 -120.44   163.0  93

BUS    307 CAREW        138.0   MW    Mvar     MVA   % 0.9568 -30.66   3 3
GENERATOR 1                 55.00   18.99R   58.2
GENERATOR 2                 55.00   18.99R   58.2
LOAD 1                     125.00   25.00   127.5 DistGen    0.00    0.00     0.0
TO    308 CARREL       1   -15.00   12.98    19.8  11

BUS    308 CARREL       138.0   MW    Mvar     MVA   % 0.9506 -29.95   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     171.00   35.00   174.5 DistGen    0.00    0.00     0.0
TO    307 CAREW        1    15.07  -14.25    20.7  12
TO    309 CARTER       1  -101.87    1.21   101.9  58
TO    310 CARUSO       1   -84.20  -21.96    87.0  50

BUS    309 CARTER       138.0   MW    Mvar     MVA   % 1.0070 -19.75   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     175.00   36.00   178.7 DistGen    0.00    0.00     0.0
TO    303 CAESAR       1   -25.86   13.10    29.0  17
TO    304 CAINE        1    64.37  -16.12    66.4  38
TO    308 CARREL       1   106.82   13.44   107.7  62
TO    311 CARY         1  -143.49  -35.07   147.7  37  1.0300TA   0.0
TO    312 CAXTON       1  -176.84  -11.35   177.2  44  1.0300TA   0.0

BUS    310 CARUSO       138.0   MW    Mvar     MVA   % 1.0324 -22.31   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
LOAD 1                     195.00   40.00   199.1 DistGen    0.00    0.00     0.0
TO    305 CALVIN       1    44.45   -7.17    45.0  26
TO    306 CAMUS        1   111.50 -131.32   172.3  98
TO    308 CARREL       1    87.76   31.20    93.1  53
TO    311 CARY         1  -202.58   20.54   203.6  51  1.0150TA   0.0
TO    312 CAXTON       1  -236.13   46.75   240.7  60  1.0150TA   0.0

BUS    311 CARY         230.0   MW    Mvar     MVA   % 1.0181 -12.83   3 3
TO    309 CARTER       1   143.95   54.25   153.8  38  1.0300NT   0.0
TO    310 CARUSO       1   203.38   13.12   203.8  51  1.0150NT   0.0
TO    313 CECIL        1  -199.55   -7.01   199.7  40
TO    314 CHAIN        1  -147.78  -60.36   159.6  32

BUS    312 CAXTON       230.0   MW    Mvar     MVA   % 1.0026 -11.04   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
TO    309 CARTER       1   177.49   38.95   181.7  45  1.0300NT   0.0
TO    310 CARUSO       1   237.25    0.29   237.3  59  1.0150NT   0.0
TO    313 CECIL        1  -134.86  -52.10   144.6  29
TO    323 COMTE        1  -279.89   12.86   280.2  56

BUS    313 CECIL        230.0   MW    Mvar     MVA   % 1.0350  -7.62   3 3
GENERATOR 1                355.00  150.00H  385.4
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
GENERATOR 3                  0.00    0.00     0.0 (OPEN)
GENERATOR 4                  0.00    0.00     0.0 (OPEN)
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
GENERATOR 7                  0.00    0.00     0.0 (OPEN)
GENERATOR 8                  0.00    0.00     0.0 (OPEN)
GENERATOR 9                  0.00    0.00     0.0 (OPEN)
GENERATOR A                  0.00    0.00     0.0 (OPEN)
GENERATOR B                  0.00    0.00     0.0 (OPEN)
GENERATOR C                  0.00    0.00     0.0 (OPEN)
GENERATOR D                  0.00    0.00     0.0 (OPEN)
GENERATOR E                  0.00    0.00     0.0 (OPEN)
GENERATOR F                  0.00    0.00     0.0 (OPEN)
GENERATOR G                  0.00    0.00     0.0 (OPEN)
GENERATOR H                  0.00    0.00     0.0 (OPEN)
LOAD 1                     265.00   54.00   270.4 DistGen    0.00    0.00     0.0
TO    311 CARY         1   201.85   14.91   202.4  40
TO    312 CAXTON       1   136.08   51.46   145.5  29
TO    323 COMTE        1  -247.93   29.63   249.7  50

BUS    314 CHAIN        230.0   MW    Mvar     MVA   % 1.0500  -9.65   3 3
GENERATOR 1                  0.00  166.64R  166.6
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
GENERATOR 3                  0.00    0.00     0.0 (OPEN)
GENERATOR 4                  0.00    0.00     0.0 (OPEN)
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
LOAD 1                     194.00   39.00   197.9 DistGen    0.00    0.00     0.0
TO    311 CARY         1   148.98   61.06   161.0  32
TO    316 CHIFA        1  -342.98   66.58   349.4  70

BUS    315 CHASE        230.0   MW    Mvar     MVA   % 1.0422   1.50   3 3
GENERATOR 1                  5.00    6.00H    7.8
GENERATOR 2                  5.00    6.00H    7.8
GENERATOR 3                  5.00    6.00H    7.8
GENERATOR 4                  5.00    6.00H    7.8
GENERATOR 5                  5.00    6.00H    7.8
GENERATOR 6                 55.00   19.00H   58.2
GENERATOR 7                 55.00   19.00H   58.2
GENERATOR 8                 55.00   60.00H   81.4
LOAD 1                     317.00   64.00   323.4 DistGen    0.00    0.00     0.0
TO    316 CHIFA        1    35.64  -23.15    42.5   8
TO    321 COBB         1  -207.93   13.10   208.3  42
TO    321 COBB         2  -207.93   13.10   208.3  42
TO    324 CURIE        1   253.22   60.95   260.4  52

BUS    316 CHIFA        230.0   MW    Mvar     MVA   % 1.0449   1.16   3 3
GENERATOR 1                155.00   80.00H  174.4
GENERATOR DC                 0.00    0.00H    0.0
LOAD 1                     100.00   20.00   102.0 DistGen    0.00    0.00     0.0
TO    314 CHAIN        1   348.55   -9.92   348.7  70
TO    315 CHASE        1   -35.61   19.50    40.6   8
TO    317 CHUHSI       1  -286.69   29.89   288.2  58
TO    319 CLAY         1    28.75   20.53    35.3   7

BUS    317 CHUHSI       230.0   MW    Mvar     MVA   % 1.0475   5.12   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
TO    316 CHIFA        1   288.98  -16.08   289.4  58
TO    318 CLARK        1  -150.01    2.45   150.0  30
TO    322 COLE         1  -138.97   13.63   139.6  28

BUS    318 CLARK        230.0   MW    Mvar     MVA   % 1.0500   6.22   3 3
GENERATOR 1                355.00   63.12R  360.6
LOAD 1                     333.00   68.00   339.9 DistGen    0.00    0.00     0.0
TO    223 BLOCH        1   -28.08   -8.12    29.2   6
TO    317 CHUHSI       1   150.42   -2.88   150.5  30
TO    321 COBB         1   -50.17    3.06    50.3  10
TO    321 COBB         2   -50.17    3.06    50.3  10

BUS    319 CLAY         230.0   MW    Mvar     MVA   % 1.0390   0.85   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
LOAD 1                     181.00   37.00   184.7 DistGen    0.00    0.00     0.0
TO    316 CHIFA        1   -28.72  -25.56    38.4   8
TO    320 CLIVE        1   -76.14   -5.72    76.4  15
TO    320 CLIVE        2   -76.14   -5.72    76.4  15

BUS    320 CLIVE        230.0   MW    Mvar     MVA   % 1.0436   2.46   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
GENERATOR 3                  0.00    0.00     0.0 (OPEN)
GENERATOR 4                  0.00    0.00     0.0 (OPEN)
GENERATOR 5                  0.00    0.00     0.0 (OPEN)
GENERATOR 6                  0.00    0.00     0.0 (OPEN)
GENERATOR 7                  0.00    0.00     0.0 (OPEN)
LOAD 1                     128.00   26.00   130.6 DistGen    0.00    0.00     0.0
TO    319 CLAY         1    76.41   -1.13    76.4  15
TO    319 CLAY         2    76.41   -1.13    76.4  15
TO    323 COMTE        1  -140.41  -11.87   140.9  28
TO    323 COMTE        2  -140.41  -11.87   140.9  28

BUS    321 COBB         230.0   MW    Mvar     MVA   % 1.0500   6.90   3 3
GENERATOR 1                355.00   -3.34R  355.0
TO    315 CHASE        1   210.34   -4.71   210.4  42
TO    315 CHASE        2   210.34   -4.71   210.4  42
TO    318 CLARK        1    50.24   -8.52    51.0  10
TO    318 CLARK        2    50.24   -8.52    51.0  10
TO    322 COLE         1  -166.15   23.13   167.8  34

BUS    322 COLE         230.0   MW    Mvar     MVA   % 1.0500  12.93   3 3
GENERATOR 1                 55.00   -6.66R   55.4
GENERATOR 2                 55.00   -6.66R   55.4
GENERATOR 3                 50.00   -6.66R   50.4
GENERATOR 4                 50.00   -6.66R   50.4
GENERATOR 5                 50.00   -6.66R   50.4
GENERATOR 6                 50.00   -6.66R   50.4
TO    317 CHUHSI       1   141.52  -18.82   142.8  29
TO    321 COBB         1   168.48  -21.16   169.8  34

BUS    323 COMTE        230.0   MW    Mvar     MVA   % 1.0500   4.06   3 3
GENERATOR 1                355.00   37.41R  357.0
GENERATOR 2                355.00   37.41R  357.0
TO    312 CAXTON       1   289.30   41.86   292.3  58
TO    313 CECIL        1   254.40    1.77   254.4  51
TO    320 CLIVE        1   140.96   10.83   141.4  28
TO    320 CLIVE        2   140.96   10.83   141.4  28
TO    325 CURTISS      1  -115.62    9.54   116.0  16

BUS    324 CURIE        230.0   MW    Mvar     MVA   % 0.9992  -5.50   3 3
GENERATOR 1                  0.00    0.00     0.0 (OPEN)
GENERATOR 2                  0.00    0.00     0.0 (OPEN)
GENERATOR 3                  0.00    0.00     0.0 (OPEN)
TO    303 CAESAR       1   248.80   39.47   251.9  63  1.0150NT   0.0
TO    315 CHASE        1  -248.80  -39.47   251.9  50

BUS    325 CURTISS      230.0   MW    Mvar     MVA   % 1.0492   4.60   3 3
TO    121 ATTLEE       1  -115.62    8.45   115.9  23
TO    323 COMTE        1   115.62   -8.45   115.9  16

