{
    "_module": "pandapower.auxiliary",
    "_class": "pandapowerNet",
    "_object": "{\"OPF_converged\":false,\"bus\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"vn_kv\\\",\\\"type\\\",\\\"zone\\\",\\\"in_service\\\",\\\"min_vm_pu\\\",\\\"max_vm_pu\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\\\"data\\\":[[\\\"Abel\\\",138.0,\\\"b\\\",1,true,0.95,1.05],[\\\"Adams\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Adler\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Agricola\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Aiken\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Alber\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Alder\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Alger\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Ali\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Allen\\\",138.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Anna\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Archer\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Arne\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Arnold\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Arthur\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Asser\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Aston\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Astor\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Attar\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Attila\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Attlee\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Aubrey\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Austen\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Avery\\\",230.0,\\\"b\\\",1.0,true,0.95,1.05],[\\\"Bach\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bacon\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Baffin\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bailey\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bain\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bajer\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Baker\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Balch\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Balzac\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Banks\\\",138.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bardeen\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Barkla\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Barlow\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Barry\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Barton\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Basov\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bates\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bayle\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bede\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Beethoven\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Behring\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bell\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bloch\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Bordet\\\",230.0,\\\"b\\\",2.0,true,0.95,1.05],[\\\"Cabell\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Cabot\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Caesar\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Caine\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Calvin\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Camus\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Carew\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Carrel\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Carter\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Caruso\\\",138.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Cary\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Caxton\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Cecil\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Chain\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Chase\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Chifa\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Chuhsi\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Clark\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Clay\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Clive\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Cobb\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Cole\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Comte\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Curie\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05],[\\\"Curtiss\\\",230.0,\\\"b\\\",3.0,true,0.95,1.05]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"vn_kv\": \"float64\",\n        \"type\": \"object\",\n        \"zone\": \"object\",\n        \"in_service\": \"bool\",\n        \"min_vm_pu\": \"float64\",\n        \"max_vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"bus_geodata\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"x\\\",\\\"y\\\",\\\"coords\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\\\"data\\\":[[33.396103262800004,-113.835641977000009,null],[33.357678442400001,-113.825933492000004,null],[33.536832822400001,-114.67039912700001,null],[33.812303523499999,-113.825419052000001,null],[33.6595598392,-113.999023094999998,null],[33.738036446100004,-114.18192417600001,null],[34.6972619565,-113.701308807000004,null],[34.459210795799997,-113.761643582000005,null],[33.920436272899998,-114.308280962000012,null],[33.912793069999999,-114.29296455299999,null],[33.904386073600001,-114.301117722000001,null],[33.910866014299998,-114.313402427000014,null],[34.354280335399999,-114.274656952000001,null],[33.777086092099999,-114.819911267000009,null],[33.506183718199999,-115.329508431000008,null],[33.661031240999996,-115.321058012999998,null],[33.575232548400002,-115.640808726000003,null],[33.5445308225,-115.799955997999987,null],[33.869078913700001,-115.369130552000001,null],[34.244578592899998,-115.262469926000008,null],[33.527121470399997,-116.070777995,null],[32.818864065900002,-116.324347338999999,null],[34.382000271000003,-115.068788422999987,null],[33.542965060699998,-114.656488277999998,null],[36.255663598600002,-113.721495941000001,null],[36.2899625624,-113.74599847399999,null],[35.354402262500002,-113.975933628999996,null],[36.190292313500002,-114.221868152999988,null],[36.079229508800005,-113.983041182999997,null],[35.787397173000002,-113.890346787000013,null],[36.0524666349,-113.082849386000007,null],[35.933814207899999,-113.317701118999992,null],[35.805107325900004,-114.150832502000014,null],[35.787823407800005,-114.162881451000004,null],[35.801484828100001,-114.167551621000001,null],[35.791445383499998,-114.146165072999992,null],[36.146095403499999,-114.622896433999998,null],[35.567611130400003,-114.492568426000005,null],[35.148590888999998,-114.575774314,null],[35.261489568999998,-114.730762648999999,null],[35.087748900900003,-114.921163572999987,null],[35.114906939099996,-115.077882262999992,null],[35.419217201900004,-114.979181721000003,null],[35.646695548099998,-115.446586887999999,null],[35.3163216007,-115.197942427000001,null],[36.330981041599998,-115.290209500000003,null],[35.824349648000002,-115.536445585999999,null],[35.356437515000003,-113.960252512999986,null],[35.047582197899999,-118.821765372000002,null],[35.029936883600001,-118.864859539999998,null],[35.217542528800003,-118.043549932000005,null],[34.632091454499999,-118.563585313999994,null],[34.873884879800002,-118.51048733399999,null],[34.8871676415,-118.276199699000003,null],[34.101265624499995,-118.878177962999999,null],[34.2247178422,-118.654257923999992,null],[34.735757934600002,-118.127342032000001,null],[34.729315907199997,-118.104524762999986,null],[34.742093865400001,-118.111933172000008,null],[34.722963072199995,-118.119887367999993,null],[34.265268135100001,-118.018855063999993,null],[34.944964230399996,-117.684879151000004,null],[35.265970124799999,-117.386433533999991,null],[35.138367105,-117.251588639999994,null],[35.378433407899998,-117.055829457999991,null],[35.505813228800001,-116.976571398999994,null],[34.917631199600002,-117.124419517999996,null],[34.462465625500002,-117.063508272999997,null],[35.745344380700004,-117.115362792999989,null],[36.438958479100002,-117.485271733999994,null],[34.253003369399998,-117.113221062000008,null],[35.206581822399997,-118.034816845999998,null],[34.251891313499996,-117.128977232999986,null]]}\",\n    \"dtype\": {\n        \"x\": \"object\",\n        \"y\": \"object\",\n        \"coords\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"converged\":true,\"dcline\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"p_mw\\\",\\\"loss_percent\\\",\\\"loss_mw\\\",\\\"vm_from_pu\\\",\\\"vm_to_pu\\\",\\\"max_p_mw\\\",\\\"min_q_from_mvar\\\",\\\"min_q_to_mvar\\\",\\\"max_q_from_mvar\\\",\\\"max_q_to_mvar\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"p_mw\": \"float64\",\n        \"loss_percent\": \"float64\",\n        \"loss_mw\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_q_from_mvar\": \"float64\",\n        \"min_q_to_mvar\": \"float64\",\n        \"max_q_from_mvar\": \"float64\",\n        \"max_q_to_mvar\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"ext_grid\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"vm_pu\\\",\\\"va_degree\\\",\\\"in_service\\\",\\\"min_p_mw\\\",\\\"max_p_mw\\\",\\\"min_q_mvar\\\",\\\"max_q_mvar\\\"],\\\"index\\\":[0],\\\"data\\\":[[null,12,1.0347,0.0,true,22.0,55.0,-15.0,19.0]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"vm_pu\": \"float64\",\n        \"va_degree\": \"float64\",\n        \"in_service\": \"bool\",\n        \"min_p_mw\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_q_mvar\": \"float64\",\n        \"max_q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"f_hz\":50,\"gen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"vm_pu\\\",\\\"sn_mva\\\",\\\"min_q_mvar\\\",\\\"max_q_mvar\\\",\\\"scaling\\\",\\\"slack\\\",\\\"in_service\\\",\\\"type\\\",\\\"min_p_mw\\\",\\\"max_p_mw\\\",\\\"controllable\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31],\\\"data\\\":[[null,0,8.0,1.0468,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,1,8.0,1.0467,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,6,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,14,5.0,1.0428,null,0.0,6.0,1.0,false,true,null,5.0,12.0,true],[null,15,155.0,1.0461,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,17,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,22,155.0,1.05,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,24,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,25,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,30,55.0,0.9699,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,36,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,38,55.0,1.0437,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,39,155.0,1.0473,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,41,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,44,296.970000000000027,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,46,155.0,1.05,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,48,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,49,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,54,55.0,0.9568,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,60,355.0,1.035,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,62,5.0,1.0422,null,0.0,6.0,1.0,false,true,null,5.0,12.0,true],[null,63,155.0,1.0449,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,65,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,68,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,69,55.0,1.05,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,70,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,13,0.0,1.0441,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true],[null,20,400.0,1.05,null,-50.0,200.0,1.0,false,true,null,396.0,400.0,true],[null,21,50.0,1.05,null,-10.0,16.0,1.0,false,true,null,0.0,50.0,true],[null,37,0.0,1.05,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true],[null,45,50.0,1.05,null,-10.0,16.0,1.0,false,true,null,0.0,50.0,true],[null,61,0.0,1.05,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"p_mw\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"min_q_mvar\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"scaling\": \"float64\",\n        \"slack\": \"bool\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\",\n        \"min_p_mw\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"controllable\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"impedance\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"rft_pu\\\",\\\"xft_pu\\\",\\\"rtf_pu\\\",\\\"xtf_pu\\\",\\\"sn_mva\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"rft_pu\": \"float64\",\n        \"xft_pu\": \"float64\",\n        \"rtf_pu\": \"float64\",\n        \"xtf_pu\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"line\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"std_type\\\",\\\"from_bus\\\",\\\"to_bus\\\",\\\"length_km\\\",\\\"r_ohm_per_km\\\",\\\"x_ohm_per_km\\\",\\\"c_nf_per_km\\\",\\\"g_us_per_km\\\",\\\"max_i_ka\\\",\\\"df\\\",\\\"parallel\\\",\\\"type\\\",\\\"in_service\\\",\\\"max_loading_percent\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104],\\\"data\\\":[[null,null,0,1,1.0,0.57132,2.66616,7705.359038580524611,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,0,2,1.0,10.4742,40.182840000000006,952.72335184184351,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,0,4,1.0,4.18968,16.1874,384.43222969056842,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,1,3,1.0,6.284520000000001,24.185880000000001,568.29112215127509,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,1,5,1.0,9.522,36.564480000000003,869.151127996067771,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,2,8,1.0,5.90364,22.66236,534.862232612964817,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,3,8,1.0,5.14188,19.805760000000003,468.004453536344158,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,4,9,1.0,4.38012,16.75872,401.146674459723613,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,5,9,1.0,2.66616,11.61684,41100.819687352515757,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,6,7,1.0,3.04704,11.61684,284.145561075637545,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,6,26,1.0,7.998480000000001,30.66084,735.435569842826681,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,7,8,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,7,9,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,10,12,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,10,13,1.0,2.645,22.218,529.51361028683516,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,11,12,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,11,22,1.0,6.348,51.312999999999995,1221.491623729858247,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,12,22,1.0,5.819000000000001,46.022999999999996,1095.130421275045364,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,12,38,1.0,5.29,39.674999999999997,950.717618469544959,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,13,15,1.0,2.645,31.211000000000002,493.410409585459945,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,14,15,1.0,1.058,8.993,216.619204208250778,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,14,20,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,14,20,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,14,23,1.0,3.702999999999999,27.508000000000003,655.874812741648157,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,15,16,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,15,18,1.0,1.587,12.167,294.84280572789686,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,16,17,1.0,1.058,7.405999999999999,180.516003506875592,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,16,21,1.0,7.405999999999999,55.544999999999995,1329.801225833983835,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,17,20,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,17,20,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,18,19,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,18,19,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,19,22,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,19,22,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,20,21,1.0,4.761,35.972000000000001,854.442416599211128,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,22,40,1.0,5.29,39.146000000000008,932.666018118857323,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,24,25,1.0,0.57132,2.66616,7705.359038580524611,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,24,26,1.0,10.4742,40.182840000000006,952.72335184184351,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,24,28,1.0,4.18968,16.1874,384.43222969056842,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,25,27,1.0,6.284520000000001,24.185880000000001,568.29112215127509,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,25,29,1.0,9.522,36.564480000000003,869.151127996067771,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,26,32,1.0,5.90364,22.66236,534.862232612964817,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,27,32,1.0,5.14188,19.805760000000003,468.004453536344158,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,28,33,1.0,4.38012,16.75872,401.146674459723613,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,29,33,1.0,2.66616,11.61684,41100.819687352515757,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,30,31,1.0,3.04704,11.61684,284.145561075637545,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,31,32,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,31,33,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,34,36,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,34,37,1.0,2.645,22.218,529.51361028683516,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,35,36,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,35,46,1.0,6.348,51.312999999999995,1221.491623729858247,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,36,46,1.0,5.819000000000001,46.022999999999996,1095.130421275045364,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,37,39,1.0,2.645,31.211000000000002,493.410409585459945,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,38,39,1.0,1.058,8.993,216.619204208250778,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,38,44,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,38,44,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,38,47,1.0,3.702999999999999,27.508000000000003,655.874812741648157,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,39,40,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,39,42,1.0,1.587,12.167,294.84280572789686,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,40,41,1.0,1.058,7.405999999999999,180.516003506875592,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,40,45,1.0,7.405999999999999,55.544999999999995,1329.801225833983835,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,41,44,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,41,44,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,42,43,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,42,43,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,43,46,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,43,46,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,44,45,1.0,4.761,35.972000000000001,854.442416599211128,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,48,49,1.0,0.57132,2.66616,7705.359038580524611,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,48,50,1.0,10.4742,40.182840000000006,952.72335184184351,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,48,52,1.0,4.18968,16.1874,384.43222969056842,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,49,51,1.0,6.284520000000001,24.185880000000001,568.29112215127509,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,49,53,1.0,9.522,36.564480000000003,869.151127996067771,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,50,56,1.0,5.90364,22.66236,534.862232612964817,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,51,56,1.0,5.14188,19.805760000000003,468.004453536344158,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,52,57,1.0,4.38012,16.75872,401.146674459723613,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,53,57,1.0,2.66616,11.61684,41100.819687352515757,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,54,55,1.0,3.04704,11.61684,284.145561075637545,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,55,56,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,55,57,1.0,8.18892,31.422600000000003,752.15001461198176,0.0,0.732147080494091,1.0,1,\\\"ol\\\",true,100.0],[null,null,58,60,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,58,61,1.0,2.645,22.218,529.51361028683516,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,59,60,1.0,3.174,25.391999999999999,601.720011689585476,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,59,70,1.0,6.348,51.312999999999995,1221.491623729858247,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,60,70,1.0,5.819000000000001,46.022999999999996,1095.130421275045364,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,61,63,1.0,2.645,31.211000000000002,493.410409585459945,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,62,63,1.0,1.058,8.993,216.619204208250778,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,62,68,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,62,68,1.0,3.174,25.920999999999999,619.771612040272998,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,62,71,1.0,3.702999999999999,27.508000000000003,655.874812741648157,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,63,64,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,63,66,1.0,1.587,12.167,294.84280572789686,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,64,65,1.0,1.058,7.405999999999999,180.516003506875592,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,64,69,1.0,7.405999999999999,55.544999999999995,1329.801225833983835,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,65,68,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,65,68,1.0,1.587,13.754000000000001,330.946006429271961,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,66,67,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,66,67,1.0,2.645,21.16,499.427609702355937,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,67,70,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,67,70,1.0,1.587,11.638000000000002,276.791205377209224,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,68,69,1.0,4.761,35.972000000000001,854.442416599211128,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,72,20,1.0,6.348,51.312999999999995,1221.491623729858247,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,65,46,1.0,6.877000000000001,55.016000000000005,1311.749625483296313,0.0,1.255109280847013,1.0,1,\\\"ol\\\",true,100.0],[null,null,70,72,1.0,0.0,4.761,0.0,0.0,1.812377801543086,1.0,1,\\\"ol\\\",true,100.0]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"std_type\": \"object\",\n        \"from_bus\": \"uint32\",\n        \"to_bus\": \"uint32\",\n        \"length_km\": \"float64\",\n        \"r_ohm_per_km\": \"float64\",\n        \"x_ohm_per_km\": \"float64\",\n        \"c_nf_per_km\": \"float64\",\n        \"g_us_per_km\": \"float64\",\n        \"max_i_ka\": \"float64\",\n        \"df\": \"float64\",\n        \"parallel\": \"uint32\",\n        \"type\": \"object\",\n        \"in_service\": \"bool\",\n        \"max_loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"line_geodata\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"coords\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"coords\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"load\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"const_z_percent\\\",\\\"const_i_percent\\\",\\\"sn_mva\\\",\\\"scaling\\\",\\\"in_service\\\",\\\"type\\\",\\\"controllable\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50],\\\"data\\\":[[null,0,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,1,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,2,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,3,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,4,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,5,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,6,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,7,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,8,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,9,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,12,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,13,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,14,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,15,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,17,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,18,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,19,128.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,24,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,25,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,26,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,27,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,28,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,29,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,30,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,31,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,32,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,33,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,36,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,37,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,38,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,39,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,41,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,42,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,43,128.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,48,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,49,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,50,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,51,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,52,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,53,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,54,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,55,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,56,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,57,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,60,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,61,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,62,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,63,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,65,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,66,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,67,128.0,26.0,0.0,0.0,null,1.0,true,null,false]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"const_z_percent\": \"float64\",\n        \"const_i_percent\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"scaling\": \"float64\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\",\n        \"controllable\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"measurement\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"measurement_type\\\",\\\"element_type\\\",\\\"element\\\",\\\"value\\\",\\\"std_dev\\\",\\\"side\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"measurement_type\": \"object\",\n        \"element_type\": \"object\",\n        \"element\": \"uint32\",\n        \"value\": \"float64\",\n        \"std_dev\": \"float64\",\n        \"side\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"name\":\"\",\"poly_cost\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"element\\\",\\\"et\\\",\\\"cp0_eur\\\",\\\"cp1_eur_per_mw\\\",\\\"cp2_eur_per_mw2\\\",\\\"cq0_eur\\\",\\\"cq1_eur_per_mvar\\\",\\\"cq2_eur_per_mvar2\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"element\": \"object\",\n        \"et\": \"object\",\n        \"cp0_eur\": \"float64\",\n        \"cp1_eur_per_mw\": \"float64\",\n        \"cp2_eur_per_mw2\": \"float64\",\n        \"cq0_eur\": \"float64\",\n        \"cq1_eur_per_mvar\": \"float64\",\n        \"cq2_eur_per_mvar2\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"pwl_cost\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"power_type\\\",\\\"element\\\",\\\"et\\\",\\\"points\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"power_type\": \"object\",\n        \"element\": \"object\",\n        \"et\": \"object\",\n        \"points\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"res_bus\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"vm_pu\\\",\\\"va_degree\\\",\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\\\"data\\\":[[1.0468,-8.575015383184146,-60.0,11.322486792391812],[1.0467,-8.633843977493353,-71.0,15.340987667659192],[1.011336415887654,-7.980239232397227,180.0,37.0],[1.017469949716919,-10.744881948471182,74.0,15.0],[1.035391638224373,-10.928291745909602,71.0,14.0],[1.032420306222382,-13.157403492583946,136.0,134.589168870031756],[1.05,-3.988912065358916,-230.0,-24.505761113045423],[1.016715104216173,-9.342435452926027,171.0,35.0],[1.026628375155245,-8.45983483780357,175.0,36.0],[1.049995605009217,-10.202905829753982,195.0,40.0],[1.027047922718698,-4.083378440486626,0.0,0.0],[1.019655204163562,-2.395680123893612,0.0,0.0],[1.0347,0.0,45.004708462212761,-22.07140413002162],[1.0441,-2.551783807731172,194.0,-64.200385374387324],[1.0428,5.977264103728691,152.0,-28.201456789530084],[1.0461,5.823905560766582,-55.0,-59.874749373873783],[1.048334702595336,9.137903539799341,0.0,0.0],[1.05,9.951923359694879,-22.0,-0.452491217871625],[1.039756470810371,5.367816482196938,181.0,37.0],[1.043892945090003,6.846647915407301,128.0,26.0],[1.05,10.563837495537026,-399.999999999999886,21.928709023375461],[1.05,16.51604629193719,-300.0,40.76101070537635],[1.05,8.378423891504896,-670.0,-25.067974638240742],[1.013235006141322,0.844268496262145,0.0,0.0],[1.05,-12.610892591442653,-34.0,0.266059324520597],[1.05,-12.650726916920105,-71.0,5.719453857437259],[1.018538073276381,-9.120712089195985,180.0,37.0],[1.015265501940738,-14.42904980731393,74.0,15.0],[1.033457796743739,-14.929109962948006,71.0,14.000000000000057],[1.027530669967925,-17.154688894245659,136.0,133.581927772473193],[0.9699,-22.391882136451379,15.0,-12.999878266538076],[0.963766711843695,-21.695683591426224,171.0,35.0],[1.020051299625107,-11.845733133483735,175.0,36.0],[1.042785198626144,-14.163118754373908,195.0,40.0],[1.028350029892537,-5.949920363893016,0.0,0.0],[1.017780362768064,-4.163976493659866,0.0,0.0],[1.05,-0.390197649587979,-200.0,-100.247850422456622],[1.05,-4.128459411973612,194.0,-86.286976552873114],[1.0437,4.742153760860319,57.0,-22.301564795337185],[1.0473,4.67859656923356,-55.0,-59.811632871313691],[1.049422335757627,8.086158902585135,0.0,0.0],[1.05,8.905759421570508,-22.0,7.688416188778547],[1.040357604875557,4.448594498499824,181.0,37.0],[1.044023081022142,6.122707473492631,128.0,26.0],[1.05,9.515784448685057,-296.970000000000255,7.622896937375685],[1.05,15.466630661993303,-300.0,41.838195033458874],[1.05,7.761555184776506,-726.0,-0.680705103045625],[1.01659525209572,-0.385520910211504,0.0,0.0],[1.05,-23.503774238415037,4.0,-26.971355275006999],[1.05,-23.569545667045546,-29.0,-14.299918857258604],[0.998171083327163,-17.733134216947317,180.0,37.0],[1.007351082210355,-23.757061684067775,74.0,15.0],[1.028308863884102,-24.498418814980528,71.0,14.0],[1.019614400851312,-26.020161568867771,136.0,131.961352642338],[0.9568,-30.661573824723831,15.0,-12.977507178202359],[0.950612586054092,-29.946518489340747,171.0,35.0],[1.006969701374427,-19.748100755193064,175.0,36.0],[1.032442402190721,-22.313833266148574,195.0,40.0],[1.01810920814991,-12.83353578756031,0.0,0.0],[1.002550619392197,-11.044604943727059,0.0,0.0],[1.035,-7.624189520072424,-90.0,-95.979642153762484],[1.05,-9.655014432375701,194.0,-127.722946436146799],[1.0422,1.503008872266603,127.0,-64.775070574235315],[1.0449,1.162518268933985,-55.0,-59.128977007843332],[1.047475700131407,5.119036622550569,0.0,0.0],[1.05,6.217268469730022,-22.0,4.764786356138074],[1.039002017277145,0.850099343328009,181.0,37.0],[1.043570442911974,2.456339957266413,128.0,26.0],[1.05,6.904630181411251,-355.0,3.524214352229592],[1.05,12.932205382500236,-310.0,39.966582469399555],[1.05,4.057021273883033,-710.0,-74.926619201437234],[0.999273218125585,-5.501144633747772,0.0,0.0],[1.049228726873767,4.598183390271371,0.0,0.0]]}\",\n    \"dtype\": {\n        \"vm_pu\": \"float64\",\n        \"va_degree\": \"float64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_dcline\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"vm_from_pu\\\",\\\"va_from_degree\\\",\\\"vm_to_pu\\\",\\\"va_to_degree\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"va_from_degree\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"va_to_degree\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_ext_grid\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0],\\\"data\\\":[[54.995291537787224,19.071404130021623]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_gen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"va_degree\\\",\\\"vm_pu\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31],\\\"data\\\":[[8.0,5.437513207608186,-8.575015383184146,1.0468],[8.0,4.39901233234081,-8.633843977493353,1.0467],[355.0,49.505761113045423,-3.988912065358916,1.05],[5.0,6.201456789530095,5.977264103728691,1.0428],[155.0,79.874749373873783,5.823905560766582,1.0461],[355.0,68.452491217871653,9.951923359694879,1.05],[155.0,-5.202025361759311,8.378423891504896,1.05],[8.0,5.303940675479375,-12.610892591442653,1.05],[8.0,5.130546142562753,-12.650726916920105,1.05],[55.0,18.999878266538097,-22.391882136451379,0.9699],[355.0,135.787850422456586,-0.390197649587979,1.05],[55.0,19.301564795337171,4.742153760860319,1.0437],[155.0,79.811632871313719,4.67859656923356,1.0473],[355.0,60.311583811221396,8.905759421570508,1.05],[296.970000000000027,-7.622896937375717,9.515784448685057,1.05],[155.0,-10.319294896954439,7.761555184776506,1.05],[8.0,7.961355275007044,-23.503774238415037,1.05],[8.0,6.159918857258589,-23.569545667045546,1.05],[55.0,18.977507178202344,-30.661573824723831,0.9568],[355.0,149.979642153762484,-7.624189520072424,1.035],[5.0,6.775070574235315,1.503008872266603,1.0422],[155.0,79.128977007843332,1.162518268933985,1.0449],[355.0,63.235213643861812,6.217268469730022,1.05],[355.0,-3.524214352229681,6.904630181411251,1.05],[55.0,-9.716582469399057,12.932205382500236,1.05],[355.0,37.516619201437116,4.057021273883033,1.05],[0.0,103.200385374387309,-2.551783807731172,1.0441],[400.0,-21.928709023375447,10.563837495537026,1.05],[50.0,-6.811010705376233,16.51604629193719,1.05],[0.0,125.28697655287317,-4.128459411973612,1.05],[50.0,-6.988195033458709,15.466630661993303,1.05],[0.0,166.722946436146913,-9.655014432375701,1.05]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"va_degree\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_impedance\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_from_ka\\\",\\\"i_to_ka\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_from_ka\": \"float64\",\n        \"i_to_ka\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_line\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_from_mw\\\",\\\"q_from_mvar\\\",\\\"p_to_mw\\\",\\\"q_to_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_from_ka\\\",\\\"i_to_ka\\\",\\\"i_ka\\\",\\\"vm_from_pu\\\",\\\"va_from_degree\\\",\\\"vm_to_pu\\\",\\\"va_to_degree\\\",\\\"loading_percent\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104],\\\"data\\\":[[7.836947725443489,-26.185471349366434,-7.835242708862594,-24.317676453090769,0.001705016580894,-50.503147802457207,0.109240824548012,0.102119414039183,0.109240824548012,1.0468,-8.575015383184146,1.0467,-8.633843977493353,14.920611917798077],[-0.576054957341812,14.648159473053781,0.734735248448673,-20.077390194830276,0.158680291106861,-5.429230721776495,0.058588880488112,0.083111765977912,0.083111765977912,1.0468,-8.575015383184146,1.011336415887654,-7.980239232397227,11.351785480292209],[52.739107231898004,0.214825083923747,-52.180250655496074,-0.548606490460731,0.558856576401929,-0.333781406536984,0.21078172237688,0.210855918386826,0.210855918386826,1.0468,-8.575015383184146,1.035391638224373,-10.928291745909602,28.799666624980524],[34.93848088783843,13.718759655974548,-34.497668165803944,-15.644702754786291,0.440812722034487,-1.925943098811743,0.150030109452972,0.15575475541851,0.15575475541851,1.0467,-8.633843977493353,1.017469949716919,-10.744881948471182,21.273697535391264],[43.896761821025031,-4.742070870543347,-43.015717213742271,2.505453457888381,0.88104460728276,-2.236617412654966,0.176477760414206,0.174608885150162,0.176477760414206,1.0467,-8.633843977493353,1.032420306222382,-13.157403492583946,24.104140426963141],[3.676101076540576,-15.559619474744668,-3.61325024381525,12.478058107722218,0.062850832725326,-3.08156136702245,0.066139089818239,0.052939346860368,0.066139089818239,1.011336415887654,-7.980239232397227,1.026628375155245,-8.45983483780357,9.033579670030898],[-39.502331834196184,0.644702754786091,39.91044890491365,-1.997591547121853,0.408117070717466,-1.352888792335762,0.162449829514842,0.162845945272934,0.162845945272934,1.017469949716919,-10.744881948471182,1.026628375155245,-8.45983483780357,22.242244708950711],[-18.819749344504029,-13.451393509539631,18.92748722226581,11.254176060314901,0.107737877761782,-2.19721744922473,0.093472190969933,0.087740821542158,0.093472190969933,1.035391638224373,-10.928291745909602,1.049995605009217,-10.202905829753982,12.76685975539959],[-92.98428278625768,-137.094622327919694,94.12470228181482,-124.53903037630063,1.14041949555714,-261.63365270422031,0.671280161705951,0.622007308495971,0.671280161705951,1.032420306222382,-13.157403492583946,1.049995605009217,-10.202905829753982,91.686517585091863],[168.707362197301848,19.739344307855028,-164.514754060505822,-5.570803948990033,4.192608136796025,14.168540358864995,0.676795655780143,0.677352455978557,0.677352455978557,1.05,-3.988912065358916,1.016715104216173,-9.342435452926027,92.515899335615032],[61.292637802698138,4.766416805190697,-59.841776425118859,-3.912605099240029,1.45086137757928,0.853811705950668,0.244956245545934,0.246328007454952,0.246328007454952,1.05,-3.988912065358916,1.018538073276381,-9.120712089195985,33.644606940004067],[-10.596996848534463,-5.59761917370511,10.648162437159787,1.096682542752925,0.051165588625324,-4.500936630952185,0.049315462584319,0.043622740536379,0.049315462584319,1.016715104216173,-9.342435452926027,1.026628375155245,-8.45983483780357,6.735731644390118],[4.111750909040119,-23.831576877305206,-3.912330047251579,19.790345622458034,0.199420861788539,-4.041231254847172,0.099513834942266,0.080380528683631,0.099513834942266,1.016715104216173,-9.342435452926027,1.049995605009217,-10.202905829753982,13.592055147595328],[-156.547779488825341,3.541414911931138,157.94620279823377,-2.981186064467281,1.398423309408429,0.560228847463857,0.382717954770329,0.383251287747591,0.383251287747591,1.027047922718698,-4.083378440486626,1.0347,0.0,30.535292312471284],[-72.076205089744079,-36.84691676901376,72.371617623587909,29.89050417283423,0.29541253384383,-6.956412596179529,0.197847300746502,0.188251481451402,0.197847300746502,1.027047922718698,-4.083378440486626,1.0441,-2.551783807731172,15.763352543531825],[-94.160402679677745,-23.466736444057517,94.69132156278576,17.162583382032206,0.530918883108015,-6.304153062025311,0.238897422678484,0.233467291401961,0.238897422678484,1.019655204163562,-2.395680123893612,1.0347,0.0,19.033993798314029],[-204.737862104254248,2.334387979923019,209.595087120209655,15.18488403496471,4.857225015955407,17.519272014887729,0.504062731140996,0.502388997673114,0.504062731140996,1.019655204163562,-2.395680123893612,1.05,8.378423891504896,40.160863984754279],[-179.702534496178032,8.109907339872471,183.053248407440236,-1.384053624344098,3.350713911262204,6.725853715528373,0.436408398868208,0.437635043937,0.437635043937,1.0347,0.0,1.05,8.378423891504896,34.868282038490022],[-117.939698327054288,-0.219900527416244,119.245282258925783,-7.051538845547398,1.305583931871496,-7.271439372963641,0.286126350155407,0.287299639119943,0.287299639119943,1.0347,0.0,1.0437,4.742153760860319,22.890408309789471],[-266.371617623587781,34.309881201552507,269.694923192078022,-4.051202575367338,3.323305568490241,30.258678626185169,0.64569948106442,0.647232174134352,0.647232174134352,1.0441,-2.551783807731172,1.0461,5.823905560766582,51.567794455122339],[14.594748989317672,-23.894008716914012,-14.581980878803908,20.075374966279188,0.012768110513765,-3.818633750634824,0.067398348294761,0.059539747126135,0.067398348294761,1.0428,5.977264103728691,1.0461,5.823905560766582,5.369918725266444],[-177.03388490214158,7.91046054192234,178.77322350845418,-4.984010899703037,1.7393386063126,2.926449642219303,0.42657955566505,0.427556406017953,0.427556406017953,1.0428,5.977264103728691,1.05,10.563837495537026,34.065273242933515],[-177.03388490214158,7.91046054192234,178.77322350845418,-4.984010899703037,1.7393386063126,2.926449642219303,0.42657955566505,0.427556406017953,0.427556406017953,1.0428,5.977264103728691,1.05,10.563837495537026,34.065273242933515],[187.473020814966048,36.274544422600258,-185.095957496024539,-30.138079513907961,2.377063318941509,6.136464908692297,0.459653546383935,0.464601098976892,0.464601098976892,1.0428,5.977264103728691,1.013235006141322,0.844268496262145,37.016784599294461],[-240.847093050535904,22.842968251945415,242.455636827440372,-14.933915380105844,1.608543776904469,7.90905287183957,0.580529567992291,0.581655889720475,0.581655889720475,1.0461,5.823905560766582,1.048334702595336,9.137903539799341,46.343047461806933],[40.73415073726192,21.007608731013953,-40.673279641977572,-25.870706218882425,0.060871095284348,-4.863097487868472,0.109978818480482,0.116375468058867,0.116375468058867,1.0461,5.823905560766582,1.039756470810371,5.367816482196938,9.272138277898035],[-111.102157812235731,2.546809587484848,111.327111891028295,-4.274389508934391,0.224954078792564,-1.727579921449543,0.266102002370749,0.266344084384058,0.266344084384058,1.048334702595336,9.137903539799341,1.05,9.951923359694879,21.220788376635653],[-131.353479015204613,12.387105792623785,133.628054866968426,-19.654424322150973,2.274575851763814,-7.267318529527188,0.315918999238852,0.322899544085042,0.322899544085042,1.048334702595336,9.137903539799341,1.05,16.51604629193719,25.726807140421489],[-44.663555945514098,2.363440363402678,44.718629215107981,-7.949888693591192,0.055073269593883,-5.586448330188514,0.10692585500252,0.108584359972096,0.108584359972096,1.05,9.951923359694879,1.05,10.563837495537026,8.651386905434883],[-44.663555945514098,2.363440363402678,44.718629215107981,-7.949888693591192,0.055073269593883,-5.586448330188514,0.10692585500252,0.108584359972096,0.108584359972096,1.05,9.951923359694879,1.05,10.563837495537026,8.651386905434883],[-70.163360179011278,-5.564646890557538,70.391095307632753,-1.622316977982507,0.227735128621475,-7.186963868540045,0.169922885666068,0.16931233893863,0.169922885666068,1.039756470810371,5.367816482196938,1.043892945090003,6.846647915407301,13.538493281747947],[-70.163360179011278,-5.564646890557538,70.391095307632753,-1.622316977982507,0.227735128621475,-7.186963868540045,0.169922885666068,0.16931233893863,0.169922885666068,1.039756470810371,5.367816482196938,1.043892945090003,6.846647915407301,13.538493281747947],[-134.391095307632384,-11.377683022015422,134.890483932634624,9.997777566171115,0.49938862500224,-1.379905455844307,0.324322377901239,0.323365118695726,0.324322377901239,1.043892945090003,6.846647915407301,1.05,8.378423891504896,25.840170481598985],[-134.391095307632384,-11.377683022015422,134.890483932634624,9.997777566171115,0.49938862500224,-1.379905455844307,0.324322377901239,0.323365118695726,0.324322377901239,1.043892945090003,6.846647915407301,1.05,8.378423891504896,25.840170481598985],[-164.097989898497843,22.632081488593535,166.371945133031716,-21.106586383225576,2.273955234533872,1.525495105367959,0.396020028791369,0.400930752146357,0.400930752146357,1.05,10.563837495537026,1.05,16.51604629193719,31.943891919577581],[7.570696607081494,-8.728410904723429,-7.565494855033423,-8.312447230719746,0.005201752048071,-17.040858135443173,0.027622555377106,0.026885646397609,0.027622555377106,1.05,8.378423891504896,1.049422335757627,8.086158902585135,2.200808790009492],[5.235039010846679,-26.53251584837798,-5.234259152643864,-24.2890948133435,0.000779858202815,-50.821610661721479,0.107756266661445,0.099000955259353,0.107756266661445,1.05,-12.610892591442653,1.05,-12.650726916920105,14.717844205391826],[-24.842071485861595,19.929797451739457,25.415489324165701,-23.828729557561111,0.573417838304106,-3.898932105821654,0.126899416525554,0.143102959352663,0.143102959352663,1.05,-12.610892591442653,1.018538073276381,-9.120712089195985,19.545657309196574],[53.607032475014819,6.336659072118605,-53.02205339906849,-6.572627912623878,0.584979075946329,-0.235968840505272,0.215082889852061,0.216289493159747,0.216289493159747,1.05,-12.610892591442653,1.033457796743739,-14.929109962948006,29.541809142199099],[31.489506683378426,19.065210108557306,-31.061464500281676,-21.044445119429838,0.42804218309675,-1.979235010872532,0.146673635122021,0.15460841499563,0.15460841499563,1.05,-12.650726916920105,1.015265501940738,-14.42904980731393,21.117125112524089],[44.74475246926562,-0.495569152654104,-43.834224493474814,-1.61963354239343,0.910527975790806,-2.115202695047534,0.178295233087419,0.178597376293206,0.178597376293206,1.05,-12.650726916920105,1.027530669967925,-17.154688894245659,24.393647267251207],[38.795414987870366,-12.074164776924091,-38.313259228573635,10.600341619231321,0.482155759296731,-1.47382315769277,0.166893496747196,0.163043820392894,0.166893496747196,1.018538073276381,-9.120712089195985,1.020051299625107,-11.845733133483735,22.795077818867661],[-42.938535499718235,6.044445119430096,43.436167131823545,-7.027417966382118,0.49763163210531,-0.982972846952022,0.178685297286124,0.180468125476609,0.180468125476609,1.015265501940738,-14.42904980731393,1.020051299625107,-11.845733133483735,24.649162754950758],[-17.977946600931776,-7.427372087376584,18.055682450314357,5.138273021004361,0.077735849382581,-2.289099066372224,0.078745777714809,0.075316346205199,0.078745777714809,1.033457796743739,-14.929109962948006,1.042785198626144,-14.163118754373908,10.755458815961848],[-92.165775506525193,-131.962294230079863,93.292749588812498,-126.636248213102277,1.126974082287305,-258.598542443182168,0.655371083093741,0.631055712598483,0.655371083093741,1.027530669967925,-17.154688894245659,1.042785198626144,-14.163118754373908,89.513582796978838],[-14.999999999999963,12.999878266538126,15.070657671834883,-14.319615334796684,0.070657671834921,-1.319737068258558,0.085620881241711,0.090244083861785,0.090244083861785,0.9699,-22.391882136451379,0.963766711843695,-21.695683591426224,12.325950108396706],[-101.322295929415091,0.222213250138303,106.077407879993586,13.593106970589993,4.755111950578495,13.815320220728296,0.439839704806277,0.438629586130683,0.439839704806277,0.963766711843695,-21.695683591426224,1.020051299625107,-11.845733133483735,60.075320454662027],[-84.748361742419803,-20.902597915341516,88.237170452818248,29.753330850920428,3.488808710398445,8.850732935578911,0.378916178508019,0.373595380374162,0.378916178508019,0.963766711843695,-21.695683591426224,1.042785198626144,-14.163118754373908,51.754106326874535],[-218.993701635384412,-13.713833725437961,221.718755381655228,24.714244775704838,2.725053746270817,11.000411050266877,0.535614194849844,0.53334233701889,0.535614194849844,1.028350029892537,-5.949920363893016,1.05,-0.390197649587979,42.674705941811212],[-86.643615539699084,-46.04822375997469,87.079579903382381,40.206307765402514,0.435964363683297,-5.841915994572176,0.239512716432075,0.229298914563715,0.239512716432075,1.028350029892537,-5.949920363893016,1.05,-4.128459411973612,19.083016920282791],[-152.094970584032495,-49.657745462771622,153.549460330231909,50.601779098185162,1.454489746199414,0.94403363541354,0.394609042984269,0.386507763551392,0.394609042984269,1.017780362768064,-4.163976493659866,1.05,-0.390197649587979,31.440213932444745],[-225.450061695871767,7.348307114343157,231.375105415339704,18.841271086301642,5.925043719467936,26.189578200644799,0.55633757748853,0.554975797877126,0.55633757748853,1.017780362768064,-4.163976493659866,1.05,7.761555184776506,44.325827717016352],[-175.268215711887109,24.931826548567265,178.455119653588156,-19.791813555113332,3.186903941701047,5.140012993453933,0.423229078455045,0.429245663847336,0.429245663847336,1.05,-0.390197649587979,1.05,7.761555184776506,34.199863740762012],[-281.079579903382637,46.080668787470472,284.778726534711211,-11.448021426791492,3.699146631328574,34.63264736067898,0.680942941784003,0.683122526848789,0.683122526848789,1.05,-4.128459411973612,1.0473,4.67859656923356,54.427334517659098],[4.4708321097213,-24.584664082533465,-4.461067586440048,20.732597966424628,0.009764523281253,-3.852066116108837,0.060098721103971,0.050830225006736,0.060098721103971,1.0437,4.742153760860319,1.0473,4.67859656923356,4.788325767411555],[-184.05333421802257,11.266024163789107,185.934916387849569,-7.187589680368031,1.881582169826998,4.078434483421075,0.443497950438951,0.444843691868015,0.444843691868015,1.0437,4.742153760860319,1.05,9.515784448685057,35.442626284128124],[-184.05333421802257,11.266024163789107,185.934916387849569,-7.187589680368031,1.881582169826998,4.078434483421075,0.443497950438951,0.444843691868015,0.444843691868015,1.0437,4.742153760860319,1.05,9.515784448685057,35.442626284128124],[187.390554067397574,31.405719395838886,-185.044409950683843,-25.546347244490647,2.346144116713731,5.859372151348239,0.456981596976046,0.46125293863408,0.46125293863408,1.0437,4.742153760860319,1.01659525209572,-0.385520910211504,36.750022143315071],[-248.075408240184061,24.5324952518747,249.779407867158426,-15.809340938927228,1.703999626974365,8.723154312947472,0.597499325771128,0.598667973512344,0.598667973512344,1.0473,4.67859656923356,1.049422335757627,8.086158902585135,47.698473961433244],[22.757749291913328,25.994561079805429,-22.72108310095004,-31.052447644007355,0.036666190963288,-5.057886564201926,0.082808653889041,0.092839631410576,0.092839631410576,1.0473,4.67859656923356,1.040357604875557,4.448594498499824,7.396936093717943],[-110.825715033076776,10.655470723148126,111.051520087532396,-12.380516200140573,0.22580505445562,-1.725045476992447,0.266317608830694,0.267133888658742,0.267133888658742,1.049422335757627,8.086158902585135,1.05,8.905759421570508,21.283715508697853],[-131.388197979048442,13.466317446494845,133.6662644534793,-20.73266787685921,2.278066474430858,-7.266350430364366,0.315927015812864,0.323374977108492,0.323374977108492,1.049422335757627,8.086158902585135,1.05,15.466630661993303,25.764686951423233],[-44.525760043766262,2.346050005680289,44.580493795734974,-7.935440821955656,0.054733751968712,-5.589390816275367,0.106594694557479,0.108253176701832,0.108253176701832,1.05,8.905759421570508,1.05,9.515784448685057,8.625000097902026],[-44.525760043766262,2.346050005680289,44.580493795734974,-7.935440821955656,0.054733751968712,-5.589390816275367,0.106594694557479,0.108253176701832,0.108253176701832,1.05,8.905759421570508,1.05,9.515784448685057,8.625000097902026],[-79.139458449524895,-2.973776177994686,79.42889315660446,-3.725907945246787,0.289434707079565,-6.699684123241472,0.191085774596193,0.191186507262622,0.191186507262622,1.040357604875557,4.448594498499824,1.044023081022142,6.122707473492631,15.232658237822921],[-79.139458449524895,-2.973776177994686,79.42889315660446,-3.725907945246787,0.289434707079565,-6.699684123241472,0.191085774596193,0.191186507262622,0.191186507262622,1.040357604875557,4.448594498499824,1.044023081022142,6.122707473492631,15.232658237822921],[-143.428893156604573,-9.274092054753108,143.996359406245517,8.392797573261998,0.567466249640944,-0.88129448149111,0.34557638820786,0.344834074789474,0.34557638820786,1.044023081022142,6.122707473492631,1.05,7.761555184776506,27.533569664519352],[-143.428893156604573,-9.274092054753108,143.996359406245517,8.392797573261998,0.567466249640944,-0.88129448149111,0.34557638820786,0.344834074789474,0.34557638820786,1.044023081022142,6.122707473492631,1.05,7.761555184776506,27.533569664519352],[-164.060820367167054,22.623164067270398,166.333735546520586,-21.105527156599706,2.272915179353532,1.517636910670692,0.395929088865713,0.400839812820815,0.400839812820815,1.05,9.515784448685057,1.05,15.466630661993303,31.936646389094335],[8.64411889834988,-27.259747597120448,-8.641992839752749,-23.555580796096521,0.002126058597131,-50.815328393216973,0.113945827068334,0.099973731788471,0.113945827068334,1.05,-23.503774238415037,1.05,-23.569545667045546,15.563242701375929],[-39.856329769786861,35.555804739143042,41.395859233594066,-35.631319595115514,1.539529463807206,-0.075514855972472,0.21281501011485,0.228927031338472,0.228927031338472,1.05,-23.503774238415037,0.998171083327163,-17.733134216947317,31.26790196089841],[27.212210871437257,18.675298132985514,-26.985080162569055,-20.281654654377689,0.227130708868202,-1.606356521392176,0.131504009337273,0.137341411600002,0.137341411600002,1.05,-23.503774238415037,1.028308863884102,-24.498418814980528,18.758718740955256],[11.137202180447421,30.49720794146597,-10.786414855867678,-32.746543782592049,0.350787324579743,-2.249335841126079,0.129364581701049,0.143189915212653,0.143189915212653,1.05,-23.569545667045546,1.007351082210355,-23.757061684067775,19.557534138635297],[26.504790659306888,7.358291711889683,-26.138781455930385,-11.522311539624637,0.366009203376503,-4.164019827734954,0.109601889634696,0.117211247321418,0.117211247321418,1.05,-23.569545667045546,1.019614400851312,-26.020161568867771,16.009248748532578],[26.137878054746945,-15.26118992592723,-25.867196113254273,13.083725728515251,0.270681941492672,-2.177464197411979,0.126860081582924,0.120437007778336,0.126860081582924,0.998171083327163,-17.733134216947317,1.006969701374427,-19.748100755193064,17.327130704026388],[-63.213585144132345,17.746543782592333,64.374555164270618,-16.114901115821176,1.160970020138272,1.631642666771157,0.272686263055813,0.275712441729414,0.275712441729414,1.007351082210355,-23.757061684067775,1.006969701374427,-19.748100755193064,37.658067494218329],[-44.014919837431137,6.281654654377665,44.448706717050953,-7.169976052414837,0.433786879619817,-0.888321398037172,0.180890198828472,0.182444855194693,0.182444855194693,1.028308863884102,-24.498418814980528,1.032442402190721,-22.313833266148574,24.919153549252726],[-109.861218544069459,-120.439041102713361,111.49389855489801,-131.324614660653424,1.632680010828551,-251.763655763366785,0.668900268592721,0.698079320131158,0.698079320131158,1.019614400851312,-26.020161568867771,1.032442402190721,-22.313833266148574,95.34686932850407],[-15.000000000000167,12.977507178202426,15.072394674472882,-14.247763431224808,0.072394674472715,-1.270256253022382,0.086729123853575,0.091280862695334,0.091280862695334,0.9568,-30.661573824723831,0.950612586054092,-29.946518489340747,12.467558107823487],[-101.873065065901088,1.212524894286041,106.816407754174207,13.441398050175039,4.94334268827312,14.65392294446108,0.448380646897565,0.447294334745121,0.448380646897565,0.950612586054092,-29.946518489340747,1.006969701374427,-19.748100755193064,61.241881425652132],[-84.199329608571077,-21.964761463061123,87.76184812535061,31.203287049491532,3.562518516779534,9.238525586430409,0.38296703614792,0.377440845921064,0.38296703614792,0.950612586054092,-29.946518489340747,1.032442402190721,-22.313833266148574,52.307391008030045],[-199.549061213508651,-6.998040098097192,201.85420402561715,14.900325796366204,2.3051428121085,7.902285698269012,0.492304443248515,0.490895449860586,0.492304443248515,1.01810920814991,-12.83353578756031,1.035,-7.624189520072424,39.224030190923514],[-147.77092778577861,-60.358927002193504,148.974428111509752,61.056525755568899,1.203500325731142,0.697598753375395,0.393561105336919,0.384902255106379,0.393561105336919,1.01810920814991,-12.83353578756031,1.05,-9.655014432375701,31.356720195019506],[-134.857843072685654,-52.092743507056944,136.075739942981954,51.454254747208992,1.2178968702963,-0.638488759847952,0.361977354260253,0.352834931614542,0.361977354260253,1.002550619392197,-11.044604943727059,1.035,-7.624189520072424,28.840305763333397],[-279.885410760771663,12.859841137387647,289.301438233956048,41.860828998083321,9.416027473184386,54.720670135470968,0.701525442574664,0.698831225517131,0.701525442574664,1.002550619392197,-11.044604943727059,1.05,4.057021273883033,55.893574629711814],[-247.929943968598849,29.625061610187025,254.40117619181035,1.775604837031722,6.471232223211501,31.400666447218747,0.605589900685574,0.608207722731982,0.608207722731982,1.035,-7.624189520072424,1.05,4.057021273883033,48.458547157067592],[-342.974428111510008,66.666420680578057,348.539008629469379,-10.001066209658401,5.564580517959371,56.665354470919652,0.83528974889932,0.837658338068516,0.837658338068516,1.05,-9.655014432375701,1.0449,1.162518268933985,66.739872842245376],[35.64036760169455,-22.587585671330665,-35.60914012736346,18.93262487314588,0.031227474331089,-3.654960798184785,0.101630370427265,0.096885292063311,0.101630370427265,1.0422,1.503008872266603,1.0449,1.162518268933985,8.097332397915151],[-207.933044524914436,13.194584532290481,210.340884212596563,-4.802266742220454,2.407839687682127,8.392317790070027,0.501829978270621,0.502989699081649,0.502989699081649,1.0422,1.503008872266603,1.05,6.904630181411251,40.075370866687045],[-207.933044524914436,13.194584532290481,210.340884212596563,-4.802266742220454,2.407839687682127,8.392317790070027,0.501829978270621,0.502989699081649,0.502989699081649,1.0422,1.503008872266603,1.05,6.904630181411251,40.075370866687045],[253.225721448134209,60.97348718098521,-248.8048578104287,-39.49455240663994,4.420863637705509,21.478934774345269,0.62734536137834,0.632834145316262,0.632834145316262,1.0422,1.503008872266603,0.999273218125585,-5.501144633747772,50.420641052800832],[-286.682874098359662,29.757796020836508,288.970630629022935,-15.950381474093124,2.287756530663273,13.807414546743384,0.692413777013073,0.693556537787571,0.693556537787571,1.0449,1.162518268933985,1.047475700131407,5.119036622550569,55.258657423003285],[28.753005596254059,20.439622323517909,-28.715608670319558,-25.472698502691934,0.037396925934502,-5.033076179174024,0.084749396052414,0.09273892219934,0.09273892219934,1.0449,1.162518268933985,1.039002017277145,0.850099343328009,7.388912154067946],[-150.00463843268011,2.339819551665341,150.415086247851292,-2.766242859014152,0.410447815171182,-0.426423307348811,0.359521689073404,0.359655797627502,0.359655797627502,1.047475700131407,5.119036622550569,1.05,6.217268469730022,28.655337277467019],[-138.965992196342455,13.610561922428049,141.514589804070454,-18.802823897609592,2.548597607727999,-5.192261975181543,0.334617912555225,0.34128997503676,0.34128997503676,1.047475700131407,5.119036622550569,1.05,12.932205382500236,27.192052536368749],[-50.166403918808392,3.06169363072256,50.235895066041174,-8.523187021373321,0.069491147232782,-5.461493390650761,0.120155187492328,0.121814455133483,0.121814455133483,1.05,6.217268469730022,1.05,6.904630181411251,9.705485967825579],[-50.166403918808392,3.06169363072256,50.235895066041174,-8.523187021373321,0.069491147232782,-5.461493390650761,0.120155187492328,0.121814455133483,0.121814455133483,1.05,6.217268469730022,1.05,6.904630181411251,9.705485967825579],[-76.142195664840443,-5.76365074865628,76.410799014143137,-1.087064971007207,0.268603349302694,-6.850715719663487,0.184485065893748,0.18381817621255,0.184485065893748,1.039002017277145,0.850099343328009,1.043570442911974,2.456339957266413,14.698725338820495],[-76.142195664840443,-5.76365074865628,76.410799014143137,-1.087064971007207,0.268603349302694,-6.850715719663487,0.184485065893748,0.18381817621255,0.184485065893748,1.039002017277145,0.850099343328009,1.043570442911974,2.456339957266413,14.698725338820495],[-140.410799014142782,-11.912935028989519,140.956335972026068,10.872999067364336,0.545536957883286,-1.039935961625183,0.338959486328734,0.337983169437993,0.338959486328734,1.043570442911974,2.456339957266413,1.05,4.057021273883033,27.006372393325538],[-140.410799014142782,-11.912935028989519,140.956335972026068,10.872999067364336,0.545536957883286,-1.039935961625183,0.338959486328734,0.337983169437993,0.338959486328734,1.043570442911974,2.456339957266413,1.05,4.057021273883033,27.006372393325538],[-166.153558557275005,23.126693174957097,168.485410195929489,-21.163758571789998,2.331851638654484,1.962934603167099,0.401050028413772,0.405960714933772,0.405960714933772,1.05,6.904630181411251,1.05,12.932205382500236,32.344650870544847],[-115.61528636981788,8.445576133445259,117.114284451372484,-18.692991325378241,1.498998081554603,-10.247415191932982,0.277339847794241,0.283527337457167,0.283527337457167,1.049228726873767,4.598183390271371,1.05,10.563837495537026,22.589852675284796],[-28.082278410235197,-8.121930758565512,28.177056118581081,-15.154347574667215,0.094777708345884,-23.276278333232725,0.069887359210003,0.076486983506008,0.076486983506008,1.05,6.217268469730022,1.05,7.761555184776506,6.094049711304089],[-115.615286369817866,9.544187231593387,115.615286369817866,-8.445576133447535,0.0,1.098611098145852,0.277339847794241,0.277339847794241,0.277339847794241,1.05,4.057021273883033,1.049228726873767,4.598183390271371,15.302540538628859]]}\",\n    \"dtype\": {\n        \"p_from_mw\": \"float64\",\n        \"q_from_mvar\": \"float64\",\n        \"p_to_mw\": \"float64\",\n        \"q_to_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_from_ka\": \"float64\",\n        \"i_to_ka\": \"float64\",\n        \"i_ka\": \"float64\",\n        \"vm_from_pu\": \"float64\",\n        \"va_from_degree\": \"float64\",\n        \"vm_to_pu\": \"float64\",\n        \"va_to_degree\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_load\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50],\\\"data\\\":[[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0],[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0],[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_sgen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124],\\\"data\\\":[[8.0,4.96],[76.0,0.14],[76.0,0.14],[8.0,4.88],[76.0,-2.31],[76.0,-2.31],[55.0,19.0],[55.0,19.0],[55.0,19.0],[5.0,6.0],[155.0,80.0],[350.0,28.41],[55.0,0.62],[55.0,0.62],[55.0,0.62],[8.0,5.29],[76.0,6.99],[8.0,5.13],[76.0,2.01],[76.0,2.01],[55.0,19.0],[55.0,9.23],[55.0,9.23],[55.0,19.0],[155.0,-10.31],[350.0,20.59],[22.0,0.24],[22.0,0.24],[22.0,0.24],[8.0,7.95],[44.0,16.530000000000001],[44.0,16.530000000000001],[8.0,6.16],[55.0,10.99],[55.0,10.99],[55.0,19.0],[5.0,6.0],[5.0,6.0],[5.0,6.0],[5.0,6.0],[55.0,19.0],[55.0,19.0],[55.0,60.0],[55.0,-9.73],[355.0,37.409999999999997],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,4.15],[50.0,16.0],[50.0,16.0],[50.0,16.0],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-5.13],[50.0,-5.13],[50.0,-5.13],[50.0,-5.13],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_shunt\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\"],\\\"index\\\":[0,1,2],\\\"data\\\":[[0.0,106.589168870031756,1.032420306222382],[0.0,105.581927772473193,1.027530669967925],[0.0,103.961352642337985,1.019614400851312]]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_storage\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_trafo\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_hv_mw\\\",\\\"q_hv_mvar\\\",\\\"p_lv_mw\\\",\\\"q_lv_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_hv_ka\\\",\\\"i_lv_ka\\\",\\\"vm_hv_pu\\\",\\\"va_hv_degree\\\",\\\"vm_lv_pu\\\",\\\"va_lv_degree\\\",\\\"loading_percent\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14],\\\"data\\\":[[185.095957496024482,30.138079513906579,-184.410836324989219,-1.362990330424687,0.685121171035263,28.775089183481892,0.464601098976892,0.762891788139395,1.013235006141322,0.844268496262145,1.011336415887654,-7.980239232397227,46.270980749118003],[93.910228323292003,38.390643444180057,-93.715068960901661,-30.193950223787972,0.195159362390342,8.196693220392085,0.247965484816847,0.40123864857095,1.027047922718698,-4.083378440486626,1.026628375155245,-8.45983483780357,24.695607048008135],[128.567399181001065,31.541694712640936,-128.230292137356344,-17.383198879564514,0.337107043644721,14.158495833076422,0.325897067244824,0.527341532758614,1.019655204163562,-2.395680123893612,1.026628375155245,-8.45983483780357,32.457041014079238],[134.713756255277303,-5.085141587096968,-134.369175631438964,19.557527788307812,0.34458062383834,14.472386201210844,0.329489792829094,0.541034142576509,1.027047922718698,-4.083378440486626,1.049995605009217,-10.202905829753982,32.814851050931701],[170.330865602930942,-10.409346248506441,-169.770683825390194,33.936980905219286,0.560181777540748,23.527634656712845,0.420108073209798,0.689832632528403,1.019655204163562,-2.395680123893612,1.049995605009217,-10.202905829753982,41.839790329481005],[185.044409950684155,25.546347244491805,-184.369127886917056,2.81549943372536,0.675282063767099,28.361846678217166,0.461252938634081,0.757393987904895,1.01659525209572,-0.385520910211504,1.018538073276381,-9.120712089195985,45.937527679143962],[125.727008235173258,49.95127623078038,-125.38086459249115,-35.413243238128885,0.346143642682108,14.538032992651495,0.330236230717985,0.534362832876998,1.028350029892537,-5.949920363893016,1.020051299625107,-11.845733133483735,32.889190980956279],[161.353274868140431,40.173381835605511,-160.819451190752517,-17.752787385311294,0.533823677387915,22.420594450294217,0.410105369138014,0.663600920935297,1.017780362768064,-4.163976493659866,1.020051299625107,-11.845733133483735,40.843591808720184],[179.910308939910351,9.810781254634144,-179.296335331806489,15.976110285725014,0.613973608103862,25.786891540359157,0.439816370609676,0.722194368817202,1.028350029892537,-5.949920363893016,1.042785198626144,-14.163118754373908,43.802597244048897],[216.191757411763945,2.13605651282341,-215.289267160138195,35.768534055453514,0.90249025162575,37.904590568276923,0.533233957628594,0.875589421393422,1.017780362768064,-4.163976493659866,1.042785198626144,-14.163118754373908,53.106327648690865],[248.804857810428757,39.49455240663994,-247.53373728834103,13.892509521042967,1.271120522087728,53.387061927682908,0.632834145316262,1.03913652761291,0.999273218125585,-5.501144633747772,0.998171083327163,-17.733134216947317,63.025801316001065],[143.944730106340956,54.240541111115043,-143.488173167936139,-35.065149698111668,0.456556938404816,19.175391413003375,0.379266088285008,0.613699171982214,1.01810920814991,-12.83353578756031,1.006969701374427,-19.748100755193064,37.772217733608386],[177.492638304194884,38.940948976250226,-176.835593637254675,-11.345072964758572,0.657044666940209,27.595876011491654,0.454981759725056,0.736216439684556,1.002550619392197,-11.044604943727059,1.006969701374427,-19.748100755193064,45.312962650751246],[203.375258892946192,13.116425989175433,-202.573875796646632,20.541664055401725,0.80138309629956,33.658090044577158,0.502477509175585,0.825086221963194,1.01810920814991,-12.83353578756031,1.032442402190721,-22.313833266148574,50.043203094284308],[237.250615529262291,0.291953393418517,-236.130577600652856,46.749639608175947,1.120037928609435,47.041593001594464,0.594036189571744,0.975428882712224,1.002550619392197,-11.044604943727059,1.032442402190721,-22.313833266148574,59.161799557690522]]}\",\n    \"dtype\": {\n        \"p_hv_mw\": \"float64\",\n        \"q_hv_mvar\": \"float64\",\n        \"p_lv_mw\": \"float64\",\n        \"q_lv_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_hv_ka\": \"float64\",\n        \"i_lv_ka\": \"float64\",\n        \"vm_hv_pu\": \"float64\",\n        \"va_hv_degree\": \"float64\",\n        \"vm_lv_pu\": \"float64\",\n        \"va_lv_degree\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_trafo3w\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_hv_mw\\\",\\\"q_hv_mvar\\\",\\\"p_mv_mw\\\",\\\"q_mv_mvar\\\",\\\"p_lv_mw\\\",\\\"q_lv_mvar\\\",\\\"pl_mw\\\",\\\"ql_mvar\\\",\\\"i_hv_ka\\\",\\\"i_mv_ka\\\",\\\"i_lv_ka\\\",\\\"vm_hv_pu\\\",\\\"va_hv_degree\\\",\\\"vm_mv_pu\\\",\\\"va_mv_degree\\\",\\\"vm_lv_pu\\\",\\\"va_lv_degree\\\",\\\"va_internal_degree\\\",\\\"vm_internal_pu\\\",\\\"loading_percent\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_hv_mw\": \"float64\",\n        \"q_hv_mvar\": \"float64\",\n        \"p_mv_mw\": \"float64\",\n        \"q_mv_mvar\": \"float64\",\n        \"p_lv_mw\": \"float64\",\n        \"q_lv_mvar\": \"float64\",\n        \"pl_mw\": \"float64\",\n        \"ql_mvar\": \"float64\",\n        \"i_hv_ka\": \"float64\",\n        \"i_mv_ka\": \"float64\",\n        \"i_lv_ka\": \"float64\",\n        \"vm_hv_pu\": \"float64\",\n        \"va_hv_degree\": \"float64\",\n        \"vm_mv_pu\": \"float64\",\n        \"va_mv_degree\": \"float64\",\n        \"vm_lv_pu\": \"float64\",\n        \"va_lv_degree\": \"float64\",\n        \"va_internal_degree\": \"float64\",\n        \"vm_internal_pu\": \"float64\",\n        \"loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_ward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"res_xward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"p_mw\\\",\\\"q_mvar\\\",\\\"vm_pu\\\",\\\"va_internal_degree\\\",\\\"vm_internal_pu\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"va_internal_degree\": \"float64\",\n        \"vm_internal_pu\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"sgen\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"sn_mva\\\",\\\"scaling\\\",\\\"in_service\\\",\\\"type\\\",\\\"current_source\\\",\\\"min_p_mw\\\",\\\"max_p_mw\\\",\\\"min_q_mvar\\\",\\\"max_q_mvar\\\",\\\"controllable\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124],\\\"data\\\":[[null,0,8.0,4.96,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,0,76.0,0.14,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,0,76.0,0.14,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,1,8.0,4.88,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,1,76.0,-2.31,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,1,76.0,-2.31,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,12,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,12,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,12,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,14,5.0,6.0,null,1.0,true,\\\"\\\",true,5.0,12.0,0.0,6.0,true],[null,14,155.0,80.0,null,1.0,true,\\\"\\\",true,62.0,155.0,-50.0,80.0,true],[null,22,350.0,28.41,null,1.0,true,\\\"\\\",true,140.0,350.0,-25.0,150.0,true],[null,22,55.0,0.62,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,22,55.0,0.62,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,22,55.0,0.62,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,24,8.0,5.29,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,24,76.0,6.99,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,25,8.0,5.13,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,25,76.0,2.01,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,25,76.0,2.01,null,1.0,true,\\\"\\\",true,30.0,76.0,-25.0,30.0,true],[null,30,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,36,55.0,9.23,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,36,55.0,9.23,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,38,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,46,155.0,-10.31,null,1.0,true,\\\"\\\",true,62.0,155.0,-50.0,80.0,true],[null,46,350.0,20.59,null,1.0,true,\\\"\\\",true,140.0,350.0,-25.0,150.0,true],[null,46,22.0,0.24,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,46,22.0,0.24,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,46,22.0,0.24,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,48,8.0,7.95,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,48,44.0,16.530000000000001,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,48,44.0,16.530000000000001,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,49,8.0,6.16,null,1.0,true,\\\"\\\",true,8.0,20.0,0.0,10.0,true],[null,49,55.0,10.99,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,49,55.0,10.99,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,54,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,62,5.0,6.0,null,1.0,true,\\\"\\\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\\\"\\\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\\\"\\\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\\\"\\\",true,5.0,12.0,0.0,6.0,true],[null,62,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,62,55.0,19.0,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,62,55.0,60.0,null,1.0,true,\\\"\\\",true,22.0,55.0,0.0,60.0,true],[null,69,55.0,-9.73,null,1.0,true,\\\"\\\",true,22.0,55.0,-15.0,19.0,true],[null,70,355.0,37.409999999999997,null,1.0,true,\\\"\\\",true,170.0,355.0,-25.0,150.0,true],[null,21,50.0,-6.79,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,24,50.0,4.15,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\\\"\\\",true,0.0,50.0,-10.0,16.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,95.099999999999994,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,92.700000000000003,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,93.299999999999997,0.0,0.0,true],[null,57,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.700000000000003,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,49.700000000000003,0.0,0.0,true],[null,59,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,94.099999999999994,0.0,0.0,true],[null,57,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.600000000000001,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,51.0,0.0,0.0,true],[null,12,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,93.599999999999994,0.0,0.0,true],[null,66,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,188.199999999999989,0.0,0.0,true],[null,38,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,125.099999999999994,0.0,0.0,true],[null,1,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,25.600000000000001,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,25.899999999999999,0.0,0.0,true],[null,1,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,25.300000000000001,0.0,0.0,true],[null,3,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,26.800000000000001,0.0,0.0,true],[null,35,0.0,0.0,null,1.0,false,\\\"\\\",true,30.0,200.0,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,26.699999999999999,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,26.199999999999999,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,25.800000000000001,0.0,0.0,true],[null,2,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,61.5,0.0,0.0,true],[null,18,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,66.599999999999994,0.0,0.0,true],[null,55,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,100.900000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,101.700000000000003,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,63.100000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,65.400000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,67.0,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,64.799999999999997,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,63.799999999999997,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,64.099999999999994,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,66.599999999999994,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,62.399999999999999,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,66.900000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,65.200000000000003,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,27.800000000000001,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,27.300000000000001,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,27.0,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,28.300000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,27.199999999999999,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,27.0,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,28.199999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.300000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.699999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.4,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.1,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.1,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.699999999999999,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,9.4,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,11.800000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,11.199999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,10.300000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,4.5,0.0,0.0,true],[null,36,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,13.199999999999999,0.0,0.0,true],[null,56,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,148.300000000000011,0.0,0.0,true],[null,64,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,799.100000000000023,0.0,0.0,true],[null,50,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,847.0,0.0,0.0,true],[null,21,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,713.5,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\\\"\\\",true,0.0,50.0,0.0,0.0,true]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"int64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"scaling\": \"float64\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\",\n        \"current_source\": \"bool\",\n        \"min_p_mw\": \"float64\",\n        \"max_p_mw\": \"float64\",\n        \"min_q_mvar\": \"float64\",\n        \"max_q_mvar\": \"float64\",\n        \"controllable\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"shunt\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"name\\\",\\\"q_mvar\\\",\\\"p_mw\\\",\\\"vn_kv\\\",\\\"step\\\",\\\"max_step\\\",\\\"in_service\\\"],\\\"index\\\":[0,1,2],\\\"data\\\":[[5,null,100.0,0.0,138.0,1,1,true],[29,null,100.0,0.0,138.0,1,1,true],[53,null,100.0,0.0,138.0,1,1,true]]}\",\n    \"dtype\": {\n        \"bus\": \"uint32\",\n        \"name\": \"object\",\n        \"q_mvar\": \"float64\",\n        \"p_mw\": \"float64\",\n        \"vn_kv\": \"float64\",\n        \"step\": \"uint32\",\n        \"max_step\": \"uint32\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"sn_mva\":100.0,\"std_types\":{\n    \"line\": {\n        \"NAYY 4x50 SE\": {\n            \"c_nf_per_km\": 210,\n            \"r_ohm_per_km\": 0.642,\n            \"x_ohm_per_km\": 0.083,\n            \"max_i_ka\": 0.142,\n            \"type\": \"cs\",\n            \"q_mm2\": 50,\n            \"alpha\": 0.00403\n        },\n        \"NAYY 4x120 SE\": {\n            \"c_nf_per_km\": 264,\n            \"r_ohm_per_km\": 0.225,\n            \"x_ohm_per_km\": 0.08,\n            \"max_i_ka\": 0.242,\n            \"type\": \"cs\",\n            \"q_mm2\": 120,\n            \"alpha\": 0.00403\n        },\n        \"NAYY 4x150 SE\": {\n            \"c_nf_per_km\": 261,\n            \"r_ohm_per_km\": 0.208,\n            \"x_ohm_per_km\": 0.08,\n            \"max_i_ka\": 0.27,\n            \"type\": \"cs\",\n            \"q_mm2\": 150,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x95 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 216,\n            \"r_ohm_per_km\": 0.313,\n            \"x_ohm_per_km\": 0.132,\n            \"max_i_ka\": 0.252,\n            \"type\": \"cs\",\n            \"q_mm2\": 95,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x185 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 273,\n            \"r_ohm_per_km\": 0.161,\n            \"x_ohm_per_km\": 0.117,\n            \"max_i_ka\": 0.362,\n            \"type\": \"cs\",\n            \"q_mm2\": 185,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x240 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 304,\n            \"r_ohm_per_km\": 0.122,\n            \"x_ohm_per_km\": 0.112,\n            \"max_i_ka\": 0.421,\n            \"type\": \"cs\",\n            \"q_mm2\": 240,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x95 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 315,\n            \"r_ohm_per_km\": 0.313,\n            \"x_ohm_per_km\": 0.123,\n            \"max_i_ka\": 0.249,\n            \"type\": \"cs\",\n            \"q_mm2\": 95,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x185 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 406,\n            \"r_ohm_per_km\": 0.161,\n            \"x_ohm_per_km\": 0.11,\n            \"max_i_ka\": 0.358,\n            \"type\": \"cs\",\n            \"q_mm2\": 185,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x240 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 456,\n            \"r_ohm_per_km\": 0.122,\n            \"x_ohm_per_km\": 0.105,\n            \"max_i_ka\": 0.416,\n            \"type\": \"cs\",\n            \"q_mm2\": 240,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x150 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 250,\n            \"r_ohm_per_km\": 0.206,\n            \"x_ohm_per_km\": 0.116,\n            \"max_i_ka\": 0.319,\n            \"type\": \"cs\",\n            \"q_mm2\": 150,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x120 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 230,\n            \"r_ohm_per_km\": 0.253,\n            \"x_ohm_per_km\": 0.119,\n            \"max_i_ka\": 0.283,\n            \"type\": \"cs\",\n            \"q_mm2\": 120,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x70 RM/25 12/20 kV\": {\n            \"c_nf_per_km\": 190,\n            \"r_ohm_per_km\": 0.443,\n            \"x_ohm_per_km\": 0.132,\n            \"max_i_ka\": 0.22,\n            \"type\": \"cs\",\n            \"q_mm2\": 70,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x150 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 360,\n            \"r_ohm_per_km\": 0.206,\n            \"x_ohm_per_km\": 0.11,\n            \"max_i_ka\": 0.315,\n            \"type\": \"cs\",\n            \"q_mm2\": 150,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x120 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 340,\n            \"r_ohm_per_km\": 0.253,\n            \"x_ohm_per_km\": 0.113,\n            \"max_i_ka\": 0.28,\n            \"type\": \"cs\",\n            \"q_mm2\": 120,\n            \"alpha\": 0.00403\n        },\n        \"NA2XS2Y 1x70 RM/25 6/10 kV\": {\n            \"c_nf_per_km\": 280,\n            \"r_ohm_per_km\": 0.443,\n            \"x_ohm_per_km\": 0.123,\n            \"max_i_ka\": 0.217,\n            \"type\": \"cs\",\n            \"q_mm2\": 70,\n            \"alpha\": 0.00403\n        },\n        \"N2XS(FL)2Y 1x120 RM/35 64/110 kV\": {\n            \"c_nf_per_km\": 112,\n            \"r_ohm_per_km\": 0.153,\n            \"x_ohm_per_km\": 0.166,\n            \"max_i_ka\": 0.366,\n            \"type\": \"cs\",\n            \"q_mm2\": 120,\n            \"alpha\": 0.00393\n        },\n        \"N2XS(FL)2Y 1x185 RM/35 64/110 kV\": {\n            \"c_nf_per_km\": 125,\n            \"r_ohm_per_km\": 0.099,\n            \"x_ohm_per_km\": 0.156,\n            \"max_i_ka\": 0.457,\n            \"type\": \"cs\",\n            \"q_mm2\": 185,\n            \"alpha\": 0.00393\n        },\n        \"N2XS(FL)2Y 1x240 RM/35 64/110 kV\": {\n            \"c_nf_per_km\": 135,\n            \"r_ohm_per_km\": 0.075,\n            \"x_ohm_per_km\": 0.149,\n            \"max_i_ka\": 0.526,\n            \"type\": \"cs\",\n            \"q_mm2\": 240,\n            \"alpha\": 0.00393\n        },\n        \"N2XS(FL)2Y 1x300 RM/35 64/110 kV\": {\n            \"c_nf_per_km\": 144,\n            \"r_ohm_per_km\": 0.06,\n            \"x_ohm_per_km\": 0.144,\n            \"max_i_ka\": 0.588,\n            \"type\": \"cs\",\n            \"q_mm2\": 300,\n            \"alpha\": 0.00393\n        },\n        \"15-AL1/3-ST1A 0.4\": {\n            \"c_nf_per_km\": 11,\n            \"r_ohm_per_km\": 1.8769,\n            \"x_ohm_per_km\": 0.35,\n            \"max_i_ka\": 0.105,\n            \"type\": \"ol\",\n            \"q_mm2\": 16,\n            \"alpha\": 0.00403\n        },\n        \"24-AL1/4-ST1A 0.4\": {\n            \"c_nf_per_km\": 11.25,\n            \"r_ohm_per_km\": 1.2012,\n            \"x_ohm_per_km\": 0.335,\n            \"max_i_ka\": 0.14,\n            \"type\": \"ol\",\n            \"q_mm2\": 24,\n            \"alpha\": 0.00403\n        },\n        \"48-AL1/8-ST1A 0.4\": {\n            \"c_nf_per_km\": 12.2,\n            \"r_ohm_per_km\": 0.5939,\n            \"x_ohm_per_km\": 0.3,\n            \"max_i_ka\": 0.21,\n            \"type\": \"ol\",\n            \"q_mm2\": 48,\n            \"alpha\": 0.00403\n        },\n        \"94-AL1/15-ST1A 0.4\": {\n            \"c_nf_per_km\": 13.2,\n            \"r_ohm_per_km\": 0.306,\n            \"x_ohm_per_km\": 0.29,\n            \"max_i_ka\": 0.35,\n            \"type\": \"ol\",\n            \"q_mm2\": 94,\n            \"alpha\": 0.00403\n        },\n        \"34-AL1/6-ST1A 10.0\": {\n            \"c_nf_per_km\": 9.7,\n            \"r_ohm_per_km\": 0.8342,\n            \"x_ohm_per_km\": 0.36,\n            \"max_i_ka\": 0.17,\n            \"type\": \"ol\",\n            \"q_mm2\": 34,\n            \"alpha\": 0.00403\n        },\n        \"48-AL1/8-ST1A 10.0\": {\n            \"c_nf_per_km\": 10.1,\n            \"r_ohm_per_km\": 0.5939,\n            \"x_ohm_per_km\": 0.35,\n            \"max_i_ka\": 0.21,\n            \"type\": \"ol\",\n            \"q_mm2\": 48,\n            \"alpha\": 0.00403\n        },\n        \"70-AL1/11-ST1A 10.0\": {\n            \"c_nf_per_km\": 10.4,\n            \"r_ohm_per_km\": 0.4132,\n            \"x_ohm_per_km\": 0.339,\n            \"max_i_ka\": 0.29,\n            \"type\": \"ol\",\n            \"q_mm2\": 70,\n            \"alpha\": 0.00403\n        },\n        \"94-AL1/15-ST1A 10.0\": {\n            \"c_nf_per_km\": 10.75,\n            \"r_ohm_per_km\": 0.306,\n            \"x_ohm_per_km\": 0.33,\n            \"max_i_ka\": 0.35,\n            \"type\": \"ol\",\n            \"q_mm2\": 94,\n            \"alpha\": 0.00403\n        },\n        \"122-AL1/20-ST1A 10.0\": {\n            \"c_nf_per_km\": 11.1,\n            \"r_ohm_per_km\": 0.2376,\n            \"x_ohm_per_km\": 0.323,\n            \"max_i_ka\": 0.41,\n            \"type\": \"ol\",\n            \"q_mm2\": 122,\n            \"alpha\": 0.00403\n        },\n        \"149-AL1/24-ST1A 10.0\": {\n            \"c_nf_per_km\": 11.25,\n            \"r_ohm_per_km\": 0.194,\n            \"x_ohm_per_km\": 0.315,\n            \"max_i_ka\": 0.47,\n            \"type\": \"ol\",\n            \"q_mm2\": 149,\n            \"alpha\": 0.00403\n        },\n        \"34-AL1/6-ST1A 20.0\": {\n            \"c_nf_per_km\": 9.15,\n            \"r_ohm_per_km\": 0.8342,\n            \"x_ohm_per_km\": 0.382,\n            \"max_i_ka\": 0.17,\n            \"type\": \"ol\",\n            \"q_mm2\": 34,\n            \"alpha\": 0.00403\n        },\n        \"48-AL1/8-ST1A 20.0\": {\n            \"c_nf_per_km\": 9.5,\n            \"r_ohm_per_km\": 0.5939,\n            \"x_ohm_per_km\": 0.372,\n            \"max_i_ka\": 0.21,\n            \"type\": \"ol\",\n            \"q_mm2\": 48,\n            \"alpha\": 0.00403\n        },\n        \"70-AL1/11-ST1A 20.0\": {\n            \"c_nf_per_km\": 9.7,\n            \"r_ohm_per_km\": 0.4132,\n            \"x_ohm_per_km\": 0.36,\n            \"max_i_ka\": 0.29,\n            \"type\": \"ol\",\n            \"q_mm2\": 70,\n            \"alpha\": 0.00403\n        },\n        \"94-AL1/15-ST1A 20.0\": {\n            \"c_nf_per_km\": 10,\n            \"r_ohm_per_km\": 0.306,\n            \"x_ohm_per_km\": 0.35,\n            \"max_i_ka\": 0.35,\n            \"type\": \"ol\",\n            \"q_mm2\": 94,\n            \"alpha\": 0.00403\n        },\n        \"122-AL1/20-ST1A 20.0\": {\n            \"c_nf_per_km\": 10.3,\n            \"r_ohm_per_km\": 0.2376,\n            \"x_ohm_per_km\": 0.344,\n            \"max_i_ka\": 0.41,\n            \"type\": \"ol\",\n            \"q_mm2\": 122,\n            \"alpha\": 0.00403\n        },\n        \"149-AL1/24-ST1A 20.0\": {\n            \"c_nf_per_km\": 10.5,\n            \"r_ohm_per_km\": 0.194,\n            \"x_ohm_per_km\": 0.337,\n            \"max_i_ka\": 0.47,\n            \"type\": \"ol\",\n            \"q_mm2\": 149,\n            \"alpha\": 0.00403\n        },\n        \"184-AL1/30-ST1A 20.0\": {\n            \"c_nf_per_km\": 10.75,\n            \"r_ohm_per_km\": 0.1571,\n            \"x_ohm_per_km\": 0.33,\n            \"max_i_ka\": 0.535,\n            \"type\": \"ol\",\n            \"q_mm2\": 184,\n            \"alpha\": 0.00403\n        },\n        \"243-AL1/39-ST1A 20.0\": {\n            \"c_nf_per_km\": 11,\n            \"r_ohm_per_km\": 0.1188,\n            \"x_ohm_per_km\": 0.32,\n            \"max_i_ka\": 0.645,\n            \"type\": \"ol\",\n            \"q_mm2\": 243,\n            \"alpha\": 0.00403\n        },\n        \"149-AL1/24-ST1A 110.0\": {\n            \"c_nf_per_km\": 8.75,\n            \"r_ohm_per_km\": 0.194,\n            \"x_ohm_per_km\": 0.41,\n            \"max_i_ka\": 0.47,\n            \"type\": \"ol\",\n            \"q_mm2\": 149,\n            \"alpha\": 0.00403\n        },\n        \"184-AL1/30-ST1A 110.0\": {\n            \"c_nf_per_km\": 8.8,\n            \"r_ohm_per_km\": 0.1571,\n            \"x_ohm_per_km\": 0.4,\n            \"max_i_ka\": 0.535,\n            \"type\": \"ol\",\n            \"q_mm2\": 184,\n            \"alpha\": 0.00403\n        },\n        \"243-AL1/39-ST1A 110.0\": {\n            \"c_nf_per_km\": 9,\n            \"r_ohm_per_km\": 0.1188,\n            \"x_ohm_per_km\": 0.39,\n            \"max_i_ka\": 0.645,\n            \"type\": \"ol\",\n            \"q_mm2\": 243,\n            \"alpha\": 0.00403\n        },\n        \"305-AL1/39-ST1A 110.0\": {\n            \"c_nf_per_km\": 9.2,\n            \"r_ohm_per_km\": 0.0949,\n            \"x_ohm_per_km\": 0.38,\n            \"max_i_ka\": 0.74,\n            \"type\": \"ol\",\n            \"q_mm2\": 305,\n            \"alpha\": 0.00403\n        },\n        \"490-AL1/64-ST1A 220.0\": {\n            \"c_nf_per_km\": 10,\n            \"r_ohm_per_km\": 0.059,\n            \"x_ohm_per_km\": 0.285,\n            \"max_i_ka\": 0.96,\n            \"type\": \"ol\",\n            \"q_mm2\": 490,\n            \"alpha\": 0.00403\n        },\n        \"490-AL1/64-ST1A 380.0\": {\n            \"c_nf_per_km\": 11,\n            \"r_ohm_per_km\": 0.059,\n            \"x_ohm_per_km\": 0.253,\n            \"max_i_ka\": 0.96,\n            \"type\": \"ol\",\n            \"q_mm2\": 490,\n            \"alpha\": 0.00403\n        }\n    },\n    \"trafo\": {\n        \"160 MVA 380/110 kV\": {\n            \"i0_percent\": 0.06,\n            \"pfe_kw\": 60,\n            \"vkr_percent\": 0.25,\n            \"sn_mva\": 160,\n            \"vn_lv_kv\": 110.0,\n            \"vn_hv_kv\": 380.0,\n            \"vk_percent\": 12.2,\n            \"shift_degree\": 0,\n            \"vector_group\": \"Yy0\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"100 MVA 220/110 kV\": {\n            \"i0_percent\": 0.06,\n            \"pfe_kw\": 55,\n            \"vkr_percent\": 0.26,\n            \"sn_mva\": 100,\n            \"vn_lv_kv\": 110.0,\n            \"vn_hv_kv\": 220.0,\n            \"vk_percent\": 12.0,\n            \"shift_degree\": 0,\n            \"vector_group\": \"Yy0\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"63 MVA 110/20 kV\": {\n            \"i0_percent\": 0.04,\n            \"pfe_kw\": 22,\n            \"vkr_percent\": 0.32,\n            \"sn_mva\": 63,\n            \"vn_lv_kv\": 20.0,\n            \"vn_hv_kv\": 110.0,\n            \"vk_percent\": 18,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"40 MVA 110/20 kV\": {\n            \"i0_percent\": 0.05,\n            \"pfe_kw\": 18,\n            \"vkr_percent\": 0.34,\n            \"sn_mva\": 40,\n            \"vn_lv_kv\": 20.0,\n            \"vn_hv_kv\": 110.0,\n            \"vk_percent\": 16.2,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"25 MVA 110/20 kV\": {\n            \"i0_percent\": 0.07,\n            \"pfe_kw\": 14,\n            \"vkr_percent\": 0.41,\n            \"sn_mva\": 25,\n            \"vn_lv_kv\": 20.0,\n            \"vn_hv_kv\": 110.0,\n            \"vk_percent\": 12,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"63 MVA 110/10 kV\": {\n            \"sn_mva\": 63,\n            \"vn_hv_kv\": 110,\n            \"vn_lv_kv\": 10,\n            \"vk_percent\": 18,\n            \"vkr_percent\": 0.32,\n            \"pfe_kw\": 22,\n            \"i0_percent\": 0.04,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"40 MVA 110/10 kV\": {\n            \"sn_mva\": 40,\n            \"vn_hv_kv\": 110,\n            \"vn_lv_kv\": 10,\n            \"vk_percent\": 16.2,\n            \"vkr_percent\": 0.34,\n            \"pfe_kw\": 18,\n            \"i0_percent\": 0.05,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"25 MVA 110/10 kV\": {\n            \"sn_mva\": 25,\n            \"vn_hv_kv\": 110,\n            \"vn_lv_kv\": 10,\n            \"vk_percent\": 12,\n            \"vkr_percent\": 0.41,\n            \"pfe_kw\": 14,\n            \"i0_percent\": 0.07,\n            \"shift_degree\": 150,\n            \"vector_group\": \"YNd5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -9,\n            \"tap_max\": 9,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 1.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.25 MVA 20/0.4 kV\": {\n            \"sn_mva\": 0.25,\n            \"vn_hv_kv\": 20,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 6,\n            \"vkr_percent\": 1.44,\n            \"pfe_kw\": 0.8,\n            \"i0_percent\": 0.32,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Yzn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.4 MVA 20/0.4 kV\": {\n            \"sn_mva\": 0.4,\n            \"vn_hv_kv\": 20,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 6,\n            \"vkr_percent\": 1.425,\n            \"pfe_kw\": 1.35,\n            \"i0_percent\": 0.3375,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.63 MVA 20/0.4 kV\": {\n            \"sn_mva\": 0.63,\n            \"vn_hv_kv\": 20,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 6,\n            \"vkr_percent\": 1.206,\n            \"pfe_kw\": 1.65,\n            \"i0_percent\": 0.2619,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.25 MVA 10/0.4 kV\": {\n            \"sn_mva\": 0.25,\n            \"vn_hv_kv\": 10,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 4,\n            \"vkr_percent\": 1.2,\n            \"pfe_kw\": 0.6,\n            \"i0_percent\": 0.24,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.4 MVA 10/0.4 kV\": {\n            \"sn_mva\": 0.4,\n            \"vn_hv_kv\": 10,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 4,\n            \"vkr_percent\": 1.325,\n            \"pfe_kw\": 0.95,\n            \"i0_percent\": 0.2375,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        },\n        \"0.63 MVA 10/0.4 kV\": {\n            \"sn_mva\": 0.63,\n            \"vn_hv_kv\": 10,\n            \"vn_lv_kv\": 0.4,\n            \"vk_percent\": 4,\n            \"vkr_percent\": 1.0794,\n            \"pfe_kw\": 1.18,\n            \"i0_percent\": 0.1873,\n            \"shift_degree\": 150,\n            \"vector_group\": \"Dyn5\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -2,\n            \"tap_max\": 2,\n            \"tap_step_degree\": 0,\n            \"tap_step_percent\": 2.5,\n            \"tap_phase_shifter\": false\n        }\n    },\n    \"trafo3w\": {\n        \"63/25/38 MVA 110/20/10 kV\": {\n            \"sn_hv_mva\": 63,\n            \"sn_mv_mva\": 25,\n            \"sn_lv_mva\": 38,\n            \"vn_hv_kv\": 110,\n            \"vn_mv_kv\": 20,\n            \"vn_lv_kv\": 10,\n            \"vk_hv_percent\": 10.4,\n            \"vk_mv_percent\": 10.4,\n            \"vk_lv_percent\": 10.4,\n            \"vkr_hv_percent\": 0.28,\n            \"vkr_mv_percent\": 0.32,\n            \"vkr_lv_percent\": 0.35,\n            \"pfe_kw\": 35,\n            \"i0_percent\": 0.89,\n            \"shift_mv_degree\": 0,\n            \"shift_lv_degree\": 0,\n            \"vector_group\": \"YN0yn0yn0\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -10,\n            \"tap_max\": 10,\n            \"tap_step_percent\": 1.2\n        },\n        \"63/25/38 MVA 110/10/10 kV\": {\n            \"sn_hv_mva\": 63,\n            \"sn_mv_mva\": 25,\n            \"sn_lv_mva\": 38,\n            \"vn_hv_kv\": 110,\n            \"vn_mv_kv\": 10,\n            \"vn_lv_kv\": 10,\n            \"vk_hv_percent\": 10.4,\n            \"vk_mv_percent\": 10.4,\n            \"vk_lv_percent\": 10.4,\n            \"vkr_hv_percent\": 0.28,\n            \"vkr_mv_percent\": 0.32,\n            \"vkr_lv_percent\": 0.35,\n            \"pfe_kw\": 35,\n            \"i0_percent\": 0.89,\n            \"shift_mv_degree\": 0,\n            \"shift_lv_degree\": 0,\n            \"vector_group\": \"YN0yn0yn0\",\n            \"tap_side\": \"hv\",\n            \"tap_neutral\": 0,\n            \"tap_min\": -10,\n            \"tap_max\": 10,\n            \"tap_step_percent\": 1.2\n        }\n    }\n},\"storage\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"p_mw\\\",\\\"q_mvar\\\",\\\"sn_mva\\\",\\\"soc_percent\\\",\\\"min_e_mwh\\\",\\\"max_e_mwh\\\",\\\"scaling\\\",\\\"in_service\\\",\\\"type\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"int64\",\n        \"p_mw\": \"float64\",\n        \"q_mvar\": \"float64\",\n        \"sn_mva\": \"float64\",\n        \"soc_percent\": \"float64\",\n        \"min_e_mwh\": \"float64\",\n        \"max_e_mwh\": \"float64\",\n        \"scaling\": \"float64\",\n        \"in_service\": \"bool\",\n        \"type\": \"object\"\n    },\n    \"orient\": \"split\"\n},\"switch\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"bus\\\",\\\"element\\\",\\\"et\\\",\\\"type\\\",\\\"closed\\\",\\\"name\\\",\\\"z_ohm\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"bus\": \"int64\",\n        \"element\": \"int64\",\n        \"et\": \"object\",\n        \"type\": \"object\",\n        \"closed\": \"bool\",\n        \"name\": \"object\",\n        \"z_ohm\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"trafo\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"std_type\\\",\\\"hv_bus\\\",\\\"lv_bus\\\",\\\"sn_mva\\\",\\\"vn_hv_kv\\\",\\\"vn_lv_kv\\\",\\\"vk_percent\\\",\\\"vkr_percent\\\",\\\"pfe_kw\\\",\\\"i0_percent\\\",\\\"shift_degree\\\",\\\"tap_side\\\",\\\"tap_neutral\\\",\\\"tap_min\\\",\\\"tap_max\\\",\\\"tap_step_percent\\\",\\\"tap_step_degree\\\",\\\"tap_pos\\\",\\\"tap_phase_shifter\\\",\\\"parallel\\\",\\\"df\\\",\\\"in_service\\\",\\\"max_loading_percent\\\"],\\\"index\\\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14],\\\"data\\\":[[null,null,23,2,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,10,8,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,11,8,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,10,9,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,11,9,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,47,26,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,34,32,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,35,32,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,34,33,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,35,33,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,71,50,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,58,56,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,59,56,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,58,57,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,59,57,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\\\"lv\\\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0]]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"std_type\": \"object\",\n        \"hv_bus\": \"uint32\",\n        \"lv_bus\": \"uint32\",\n        \"sn_mva\": \"float64\",\n        \"vn_hv_kv\": \"float64\",\n        \"vn_lv_kv\": \"float64\",\n        \"vk_percent\": \"float64\",\n        \"vkr_percent\": \"float64\",\n        \"pfe_kw\": \"float64\",\n        \"i0_percent\": \"float64\",\n        \"shift_degree\": \"float64\",\n        \"tap_side\": \"object\",\n        \"tap_neutral\": \"int32\",\n        \"tap_min\": \"float64\",\n        \"tap_max\": \"float64\",\n        \"tap_step_percent\": \"float64\",\n        \"tap_step_degree\": \"float64\",\n        \"tap_pos\": \"int32\",\n        \"tap_phase_shifter\": \"bool\",\n        \"parallel\": \"uint32\",\n        \"df\": \"float64\",\n        \"in_service\": \"bool\",\n        \"max_loading_percent\": \"float64\"\n    },\n    \"orient\": \"split\"\n},\"trafo3w\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"std_type\\\",\\\"hv_bus\\\",\\\"mv_bus\\\",\\\"lv_bus\\\",\\\"sn_hv_mva\\\",\\\"sn_mv_mva\\\",\\\"sn_lv_mva\\\",\\\"vn_hv_kv\\\",\\\"vn_mv_kv\\\",\\\"vn_lv_kv\\\",\\\"vk_hv_percent\\\",\\\"vk_mv_percent\\\",\\\"vk_lv_percent\\\",\\\"vkr_hv_percent\\\",\\\"vkr_mv_percent\\\",\\\"vkr_lv_percent\\\",\\\"pfe_kw\\\",\\\"i0_percent\\\",\\\"shift_mv_degree\\\",\\\"shift_lv_degree\\\",\\\"tap_side\\\",\\\"tap_neutral\\\",\\\"tap_min\\\",\\\"tap_max\\\",\\\"tap_step_percent\\\",\\\"tap_step_degree\\\",\\\"tap_pos\\\",\\\"tap_at_star_point\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"std_type\": \"object\",\n        \"hv_bus\": \"uint32\",\n        \"mv_bus\": \"uint32\",\n        \"lv_bus\": \"uint32\",\n        \"sn_hv_mva\": \"float64\",\n        \"sn_mv_mva\": \"float64\",\n        \"sn_lv_mva\": \"float64\",\n        \"vn_hv_kv\": \"float64\",\n        \"vn_mv_kv\": \"float64\",\n        \"vn_lv_kv\": \"float64\",\n        \"vk_hv_percent\": \"float64\",\n        \"vk_mv_percent\": \"float64\",\n        \"vk_lv_percent\": \"float64\",\n        \"vkr_hv_percent\": \"float64\",\n        \"vkr_mv_percent\": \"float64\",\n        \"vkr_lv_percent\": \"float64\",\n        \"pfe_kw\": \"float64\",\n        \"i0_percent\": \"float64\",\n        \"shift_mv_degree\": \"float64\",\n        \"shift_lv_degree\": \"float64\",\n        \"tap_side\": \"object\",\n        \"tap_neutral\": \"int32\",\n        \"tap_min\": \"int32\",\n        \"tap_max\": \"int32\",\n        \"tap_step_percent\": \"float64\",\n        \"tap_step_degree\": \"float64\",\n        \"tap_pos\": \"int32\",\n        \"tap_at_star_point\": \"bool\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"user_pf_options\":{},\"version\":\"2.0.1\",\"ward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"ps_mw\\\",\\\"qs_mvar\\\",\\\"qz_mvar\\\",\\\"pz_mw\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"ps_mw\": \"float64\",\n        \"qs_mvar\": \"float64\",\n        \"qz_mvar\": \"float64\",\n        \"pz_mw\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n},\"xward\":{\n    \"_module\": \"pandas.core.frame\",\n    \"_class\": \"DataFrame\",\n    \"_object\": \"{\\\"columns\\\":[\\\"name\\\",\\\"bus\\\",\\\"ps_mw\\\",\\\"qs_mvar\\\",\\\"qz_mvar\\\",\\\"pz_mw\\\",\\\"r_ohm\\\",\\\"x_ohm\\\",\\\"vm_pu\\\",\\\"in_service\\\"],\\\"index\\\":[],\\\"data\\\":[]}\",\n    \"dtype\": {\n        \"name\": \"object\",\n        \"bus\": \"uint32\",\n        \"ps_mw\": \"float64\",\n        \"qs_mvar\": \"float64\",\n        \"qz_mvar\": \"float64\",\n        \"pz_mw\": \"float64\",\n        \"r_ohm\": \"float64\",\n        \"x_ohm\": \"float64\",\n        \"vm_pu\": \"float64\",\n        \"in_service\": \"bool\"\n    },\n    \"orient\": \"split\"\n}}\n"
}